HPXML,HVAC Design Temperature: Heating (F),HVAC Design Temperature: Cooling (F),HVAC Capacity: Heating (Btu/h),HVAC Capacity: Cooling (Btu/h),HVAC Capacity: Heat Pump Backup (Btu/h),HVAC Design Load: Heating: Total (Btu/h),HVAC Design Load: Heating: Ducts (Btu/h),HVAC Design Load: Heating: Windows (Btu/h),HVAC Design Load: Heating: Skylights (Btu/h),HVAC Design Load: Heating: Doors (Btu/h),HVAC Design Load: Heating: Walls (Btu/h),HVAC Design Load: Heating: Roofs (Btu/h),HVAC Design Load: Heating: Floors (Btu/h),HVAC Design Load: Heating: Slabs (Btu/h),HVAC Design Load: Heating: Ceilings (Btu/h),HVAC Design Load: Heating: Infiltration (Btu/h),HVAC Design Load: Heating: Ventilation (Btu/h),HVAC Design Load: Heating: Piping (Btu/h),HVAC Design Load: Cooling Sensible: Total (Btu/h),HVAC Design Load: Cooling Sensible: Ducts (Btu/h),HVAC Design Load: Cooling Sensible: Windows (Btu/h),HVAC Design Load: Cooling Sensible: Skylights (Btu/h),HVAC Design Load: Cooling Sensible: Doors (Btu/h),HVAC Design Load: Cooling Sensible: Walls (Btu/h),HVAC Design Load: Cooling Sensible: Roofs (Btu/h),HVAC Design Load: Cooling Sensible: Floors (Btu/h),HVAC Design Load: Cooling Sensible: Slabs (Btu/h),HVAC Design Load: Cooling Sensible: Ceilings (Btu/h),HVAC Design Load: Cooling Sensible: Infiltration (Btu/h),HVAC Design Load: Cooling Sensible: Ventilation (Btu/h),HVAC Design Load: Cooling Sensible: Internal Gains (Btu/h),HVAC Design Load: Cooling Sensible: Blower Heat (Btu/h),HVAC Design Load: Cooling Sensible: AED Excursion (Btu/h),HVAC Design Load: Cooling Latent: Total (Btu/h),HVAC Design Load: Cooling Latent: Ducts (Btu/h),HVAC Design Load: Cooling Latent: Infiltration (Btu/h),HVAC Design Load: Cooling Latent: Ventilation (Btu/h),HVAC Design Load: Cooling Latent: Internal Gains (Btu/h)
base-hvac-room-ac-only-partial-conditioning.xml,6.8,91.76,0.0,9000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-room-ac-only-research-features.xml,6.8,91.76,0.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-room-ac-only.xml,6.8,91.76,0.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-room-ac-with-heating.xml,6.8,91.76,40000.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-room-ac-with-reverse-cycle.xml,6.8,91.76,36000.0,36000.0,34121.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-seasons-and-inverted-setpoints.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-seasons.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-setpoints-daily-schedules.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-setpoints-daily-setbacks.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-setpoints.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-space-heater-gas-only.xml,6.8,91.76,35000.0,0.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-stove-oil-only.xml,6.8,91.76,35000.0,0.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-stove-wood-pellets-only.xml,6.8,91.76,35000.0,0.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-undersized-allow-increased-fixed-capacities.xml,6.8,91.76,40034.0,33454.0,0.0,40034.0,16150.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27107.0,12425.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,257.0,118.0,-661.0,0.0,800.0
base-hvac-undersized.xml,6.8,91.76,5000.0,6000.0,0.0,40034.0,16150.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27107.0,12425.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,257.0,118.0,-661.0,0.0,800.0
base-hvac-wall-furnace-elec-only.xml,6.8,91.76,35000.0,0.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-lighting-ceiling-fans-label-energy-use.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-lighting-ceiling-fans.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-lighting-holiday.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-lighting-kwh-per-year.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-lighting-mixed.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-lighting-none-ceiling-fans.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-lighting-none.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-location-AMY-2012.xml,10.22,91.4,35000.0,24000.0,0.0,39580.0,17033.0,7532.0,0.0,543.0,6463.0,0.0,0.0,1644.0,2038.0,4326.0,0.0,0.0,27896.0,13302.0,7712.0,0.0,204.0,487.0,0.0,0.0,0.0,2264.0,608.0,0.0,3320.0,0.0,0.0,-157.0,-75.0,-882.0,0.0,800.0
base-location-TMYx.xml,9.68,90.86,35000.0,24000.0,0.0,39891.0,17129.0,7600.0,0.0,548.0,6522.0,0.0,0.0,1659.0,2056.0,4377.0,0.0,0.0,27618.0,13173.0,7642.0,0.0,199.0,456.0,0.0,0.0,0.0,2245.0,583.0,0.0,3320.0,0.0,0.0,109.0,52.0,-743.0,0.0,800.0
base-location-baltimore-md.xml,17.24,91.22,25000.0,24000.0,0.0,20349.0,6264.0,6648.0,0.0,480.0,1859.0,0.0,1098.0,0.0,1799.0,2202.0,0.0,0.0,17481.0,2683.0,7667.0,0.0,247.0,442.0,0.0,337.0,0.0,2428.0,357.0,0.0,3320.0,0.0,0.0,1509.0,232.0,477.0,0.0,800.0
base-location-capetown-zaf.xml,41.0,84.38,25000.0,24000.0,0.0,13837.0,5848.0,3654.0,0.0,264.0,1022.0,0.0,988.0,0.0,989.0,1073.0,0.0,0.0,16503.0,2679.0,4367.0,0.0,185.0,201.0,0.0,320.0,0.0,2195.0,182.0,0.0,3320.0,0.0,3055.0,978.0,159.0,19.0,0.0,800.0
base-location-dallas-tx.xml,25.88,98.42,25000.0,24000.0,0.0,20332.0,1311.0,5559.0,0.0,401.0,1555.0,0.0,0.0,8256.0,1504.0,1745.0,0.0,0.0,16490.0,506.0,8417.0,0.0,313.0,695.0,0.0,0.0,0.0,2673.0,565.0,0.0,3320.0,0.0,0.0,1228.0,38.0,391.0,0.0,800.0
base-location-detailed.xml,6.8,91.76,35000.0,24000.0,0.0,41532.0,17671.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4597.0,0.0,0.0,27977.0,13299.0,7749.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,619.0,0.0,3320.0,0.0,0.0,258.0,123.0,-665.0,0.0,800.0
base-location-duluth-mn.xml,-13.72,81.14,35000.0,24000.0,0.0,32624.0,7149.0,10549.0,0.0,761.0,2950.0,0.0,4562.0,0.0,2854.0,3798.0,0.0,0.0,13058.0,430.0,6542.0,0.0,156.0,86.0,0.0,335.0,0.0,2084.0,106.0,0.0,3320.0,0.0,0.0,995.0,33.0,163.0,0.0,800.0
base-location-helena-mt.xml,-8.14,89.24,50000.0,24000.0,0.0,50427.0,20200.0,9846.0,0.0,710.0,8448.0,0.0,0.0,2149.0,2664.0,6410.0,0.0,0.0,27122.0,12966.0,7561.0,0.0,184.0,365.0,0.0,0.0,0.0,2190.0,537.0,0.0,3320.0,0.0,0.0,488.0,233.0,-545.0,0.0,800.0
base-location-honolulu-hi.xml,63.32,89.06,10000.0,24000.0,0.0,3255.0,425.0,842.0,0.0,61.0,235.0,0.0,0.0,1250.0,228.0,214.0,0.0,0.0,14293.0,570.0,6843.0,0.0,264.0,506.0,0.0,0.0,0.0,2491.0,299.0,0.0,3320.0,0.0,0.0,1301.0,52.0,449.0,0.0,800.0
base-location-miami-fl.xml,51.62,90.68,10000.0,24000.0,0.0,8540.0,705.0,2316.0,0.0,167.0,648.0,0.0,0.0,3439.0,627.0,639.0,0.0,0.0,14881.0,630.0,7200.0,0.0,279.0,564.0,0.0,0.0,0.0,2546.0,343.0,0.0,3320.0,0.0,0.0,1629.0,69.0,760.0,0.0,800.0
base-location-phoenix-az.xml,41.36,108.14,25000.0,24000.0,0.0,13247.0,1008.0,3609.0,0.0,260.0,1009.0,0.0,0.0,5359.0,976.0,1025.0,0.0,0.0,19049.0,744.0,9660.0,0.0,401.0,1038.0,0.0,0.0,0.0,3005.0,881.0,0.0,3320.0,0.0,0.0,653.0,25.0,-173.0,0.0,800.0
base-location-portland-or.xml,28.58,87.08,25000.0,24000.0,0.0,18519.0,6996.0,5219.0,0.0,377.0,1460.0,0.0,1412.0,0.0,1412.0,1644.0,0.0,0.0,16940.0,2891.0,7277.0,0.0,210.0,296.0,0.0,412.0,0.0,2287.0,248.0,0.0,3320.0,0.0,0.0,1046.0,178.0,67.0,0.0,800.0
base-location-zipcode.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27992.0,13310.0,7749.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-mechvent-balanced.xml,6.8,91.76,35000.0,24000.0,0.0,48348.0,18091.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,6372.0,0.0,31302.0,14929.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,1690.0,3320.0,0.0,0.0,-3166.0,-1510.0,-661.0,-1795.0,800.0
base-mechvent-bath-kitchen-fans.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-mechvent-cfis-15-mins.xml,6.8,91.76,35000.0,24000.0,0.0,42888.0,17252.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,0.0,6372.0,0.0,28470.0,12720.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,0.0,1690.0,3320.0,0.0,0.0,-271.0,724.0,0.0,-1795.0,800.0
base-mechvent-cfis-airflow-fraction-zero.xml,6.8,91.76,35000.0,24000.0,0.0,42888.0,17252.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,0.0,6372.0,0.0,28470.0,12720.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,0.0,1690.0,3320.0,0.0,0.0,-271.0,724.0,0.0,-1795.0,800.0
base-mechvent-cfis-control-type-timer.xml,6.8,91.76,35000.0,24000.0,0.0,42888.0,17252.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,0.0,6372.0,0.0,28470.0,12720.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,0.0,1690.0,3320.0,0.0,0.0,-271.0,724.0,0.0,-1795.0,800.0
base-mechvent-cfis-dse.xml,6.8,91.76,35000.0,24000.0,0.0,25636.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,0.0,6372.0,0.0,15750.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,0.0,1690.0,3320.0,0.0,0.0,-995.0,0.0,0.0,-1795.0,800.0
base-mechvent-cfis-evap-cooler-only-ducted.xml,6.8,91.76,0.0,24000.0,0.0,25636.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,0.0,6372.0,0.0,23574.0,7824.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,0.0,1690.0,3320.0,0.0,0.0,-550.0,445.0,0.0,-1795.0,800.0
base-mechvent-cfis-no-additional-runtime.xml,6.8,91.76,35000.0,24000.0,0.0,42888.0,17252.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,0.0,6372.0,0.0,28470.0,12720.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,0.0,1690.0,3320.0,0.0,0.0,-271.0,724.0,0.0,-1795.0,800.0
base-mechvent-cfis-no-outdoor-air-control.xml,6.8,91.76,50000.0,36000.0,0.0,42888.0,17252.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,0.0,6372.0,0.0,28470.0,12720.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,0.0,1690.0,3320.0,0.0,0.0,-271.0,724.0,0.0,-1795.0,800.0
base-mechvent-cfis-supplemental-fan-exhaust-15-mins.xml,6.8,91.76,35000.0,24000.0,0.0,42888.0,17252.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,0.0,6372.0,0.0,28470.0,12720.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,0.0,1690.0,3320.0,0.0,0.0,-271.0,724.0,0.0,-1795.0,800.0
base-mechvent-cfis-supplemental-fan-exhaust-synchronized.xml,6.8,91.76,35000.0,24000.0,0.0,42888.0,17252.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,0.0,6372.0,0.0,28470.0,12720.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,0.0,1690.0,3320.0,0.0,0.0,-271.0,724.0,0.0,-1795.0,800.0
base-mechvent-cfis-supplemental-fan-exhaust.xml,6.8,91.76,35000.0,24000.0,0.0,42888.0,17252.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,0.0,6372.0,0.0,28470.0,12720.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,0.0,1690.0,3320.0,0.0,0.0,-271.0,724.0,0.0,-1795.0,800.0
base-mechvent-cfis-supplemental-fan-supply.xml,6.8,91.76,35000.0,24000.0,0.0,42888.0,17252.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,0.0,6372.0,0.0,28470.0,12720.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,0.0,1690.0,3320.0,0.0,0.0,-271.0,724.0,0.0,-1795.0,800.0
base-mechvent-cfis.xml,6.8,91.76,35000.0,24000.0,0.0,42888.0,17252.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,0.0,6372.0,0.0,28470.0,12720.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,0.0,1690.0,3320.0,0.0,0.0,-271.0,724.0,0.0,-1795.0,800.0
base-mechvent-erv-atre-asre.xml,6.8,91.76,35000.0,24000.0,0.0,43118.0,17768.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,1466.0,0.0,28905.0,13833.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,389.0,3320.0,0.0,0.0,-867.0,-415.0,-661.0,-591.0,800.0
base-mechvent-erv.xml,6.8,91.76,35000.0,24000.0,0.0,43125.0,17769.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,1472.0,0.0,29168.0,14095.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,390.0,3320.0,0.0,0.0,-1452.0,-702.0,-661.0,-889.0,800.0
base-mechvent-exhaust.xml,6.8,91.76,35000.0,24000.0,0.0,46238.0,17971.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,9003.0,0.0,0.0,30650.0,14610.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,1980.0,0.0,3320.0,0.0,0.0,-2491.0,-1187.0,-2104.0,0.0,800.0
base-mechvent-hrv-asre.xml,6.8,91.76,35000.0,24000.0,0.0,43118.0,17768.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,1466.0,0.0,30032.0,14961.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,389.0,3320.0,0.0,0.0,-3300.0,-1644.0,-661.0,-1795.0,800.0
base-mechvent-hrv.xml,6.8,91.76,35000.0,24000.0,0.0,43125.0,17769.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,1472.0,0.0,30034.0,14961.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,390.0,3320.0,0.0,0.0,-3300.0,-1644.0,-661.0,-1795.0,800.0
base-mechvent-multiple.xml,6.8,91.76,35000.0,24000.0,0.0,45751.0,18259.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4331.0,3897.0,0.0,30275.0,14699.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,482.0,1033.0,3320.0,0.0,0.0,-1714.0,-623.0,-512.0,-1378.0,800.0
base-mechvent-supply.xml,6.8,91.76,35000.0,24000.0,0.0,43426.0,17790.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,0.0,6372.0,0.0,30081.0,14330.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,0.0,1690.0,3320.0,0.0,0.0,-1900.0,-905.0,0.0,-1795.0,800.0
base-mechvent-whole-house-fan.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-misc-additional-properties.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-misc-bills-battery-scheduled-detailed-only.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-misc-bills-detailed-only.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-misc-bills-pv-detailed-only.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-misc-bills-pv-mixed.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-misc-bills-pv.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-misc-bills.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-misc-defaults.xml,6.8,91.76,35000.0,24000.0,0.0,33234.0,5381.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,8590.0,0.0,0.0,18804.0,2884.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,1860.0,0.0,3320.0,0.0,0.0,-1388.0,-213.0,-1975.0,0.0,800.0
base-misc-emissions.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-misc-generators-battery-scheduled.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-misc-generators-battery.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-misc-generators.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-misc-ground-conductivity.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-misc-loads-large-uncommon.xml,6.8,91.76,35000.0,24000.0,0.0,42791.0,17749.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,5779.0,0.0,0.0,29288.0,13405.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,4520.0,0.0,0.0,256.0,117.0,-661.0,0.0,800.0
base-misc-loads-large-uncommon2.xml,6.8,91.76,35000.0,24000.0,0.0,42791.0,17749.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,5779.0,0.0,0.0,29288.0,13405.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,4520.0,0.0,0.0,256.0,117.0,-661.0,0.0,800.0
base-misc-loads-none.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-misc-multiple-buildings.xml,6.8,91.76,35000.0,24000.0,0.0,37337.0,17321.0,4095.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,26845.0,13220.0,6693.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,274.0,135.0,-661.0,0.0,800.0
base-misc-neighbor-shading.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-misc-terrain-shielding.xml,6.8,91.76,35000.0,24000.0,0.0,42977.0,17760.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,5954.0,0.0,0.0,28334.0,13477.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,797.0,0.0,3320.0,0.0,0.0,-89.0,-42.0,-847.0,0.0,800.0
base-misc-unit-multiplier-detailed-electric-panel.xml,6.8,91.76,350000.0,240000.0,0.0,415430.0,176590.0,79630.0,0.0,5750.0,68330.0,0.0,0.0,17380.0,21550.0,46200.0,0.0,0.0,279930.0,133110.0,77500.0,0.0,2070.0,5070.0,0.0,0.0,0.0,22760.0,6220.0,0.0,33200.0,0.0,0.0,2650.0,1260.0,-6610.0,0.0,8000.0
base-misc-unit-multiplier.xml,6.8,91.76,350000.0,240000.0,0.0,415430.0,176590.0,79630.0,0.0,5750.0,68330.0,0.0,0.0,17380.0,21550.0,46200.0,0.0,0.0,279930.0,133110.0,77500.0,0.0,2070.0,5070.0,0.0,0.0,0.0,22760.0,6220.0,0.0,33200.0,0.0,0.0,2650.0,1260.0,-6610.0,0.0,8000.0
base-misc-usage-multiplier.xml,6.8,91.76,35000.0,24000.0,0.0,42791.0,17749.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,5779.0,0.0,0.0,29288.0,13405.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,4520.0,0.0,0.0,256.0,117.0,-661.0,0.0,800.0
base-pv-battery-ah.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-pv-battery-and-vehicle-ev.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-pv-battery-garage.xml,6.8,91.76,35000.0,24000.0,0.0,44850.0,22779.0,5840.0,0.0,575.0,7144.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,22852.0,9496.0,6151.0,0.0,207.0,780.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,238.0,99.0,-661.0,0.0,800.0
base-pv-battery-round-trip-efficiency.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-pv-battery-scheduled.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-pv-battery.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-pv-collector-area.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-pv-generators-battery-scheduled.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-pv-generators-battery.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-pv-generators.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-pv-inverters.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-pv-number-of-panels.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-pv.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-residents-0.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-residents-1-misc-loads-large-uncommon.xml,6.8,91.76,35000.0,24000.0,0.0,42791.0,17749.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,5779.0,0.0,0.0,29288.0,13405.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,4520.0,0.0,0.0,256.0,117.0,-661.0,0.0,800.0
base-residents-1-misc-loads-large-uncommon2.xml,6.8,91.76,35000.0,24000.0,0.0,42791.0,17749.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,5779.0,0.0,0.0,29288.0,13405.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,4520.0,0.0,0.0,256.0,117.0,-661.0,0.0,800.0
base-residents-1.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-residents-5-5.xml,6.8,91.76,35000.0,24000.0,0.0,33234.0,5381.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,8590.0,0.0,0.0,19088.0,2823.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,1860.0,0.0,3665.0,0.0,0.0,-1027.0,-152.0,-1975.0,0.0,1100.0
base-schedules-detailed-all-10-mins.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-schedules-detailed-mixed-timesteps-power-outage.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-schedules-detailed-mixed-timesteps.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-schedules-detailed-occupancy-stochastic-10-mins.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-schedules-detailed-occupancy-stochastic-no-space-cooling.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-schedules-detailed-occupancy-stochastic-no-space-heating.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-schedules-detailed-occupancy-stochastic-power-outage.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-schedules-detailed-occupancy-stochastic-vacancy.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-schedules-detailed-occupancy-stochastic.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-schedules-detailed-setpoints-daily-schedules.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-schedules-detailed-setpoints-daily-setbacks.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-schedules-detailed-setpoints.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-schedules-simple-no-space-cooling.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-schedules-simple-no-space-heating.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-schedules-simple-power-outage.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-schedules-simple-vacancy.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-schedules-simple.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-simcontrol-calendar-year-custom.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-simcontrol-daylight-saving-custom.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-simcontrol-daylight-saving-disabled.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-simcontrol-runperiod-1-month.xml,10.22,91.4,35000.0,24000.0,0.0,39580.0,17033.0,7532.0,0.0,543.0,6463.0,0.0,0.0,1644.0,2038.0,4326.0,0.0,0.0,27896.0,13302.0,7712.0,0.0,204.0,487.0,0.0,0.0,0.0,2264.0,608.0,0.0,3320.0,0.0,0.0,-157.0,-75.0,-882.0,0.0,800.0
base-simcontrol-temperature-capacitance-multiplier.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-simcontrol-timestep-10-mins-occupancy-stochastic-10-mins.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-simcontrol-timestep-10-mins-occupancy-stochastic-60-mins.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-simcontrol-timestep-10-mins.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-simcontrol-timestep-30-mins.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-vehicle-ev-charger-level1.xml,6.8,91.76,35000.0,24000.0,0.0,44850.0,22779.0,5840.0,0.0,575.0,7144.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,22852.0,9496.0,6151.0,0.0,207.0,780.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,238.0,99.0,-661.0,0.0,800.0
base-vehicle-ev-charger-miles-per-kwh.xml,6.8,91.76,35000.0,24000.0,0.0,44850.0,22779.0,5840.0,0.0,575.0,7144.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,22852.0,9496.0,6151.0,0.0,207.0,780.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,238.0,99.0,-661.0,0.0,800.0
base-vehicle-ev-charger-mpge.xml,6.8,91.76,35000.0,24000.0,0.0,44850.0,22779.0,5840.0,0.0,575.0,7144.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,22852.0,9496.0,6151.0,0.0,207.0,780.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,238.0,99.0,-661.0,0.0,800.0
base-vehicle-ev-charger-occupancy-stochastic.xml,6.8,91.76,35000.0,24000.0,0.0,44850.0,22779.0,5840.0,0.0,575.0,7144.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,22852.0,9496.0,6151.0,0.0,207.0,780.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,238.0,99.0,-661.0,0.0,800.0
base-vehicle-ev-charger-plug-load-ev.xml,6.8,91.76,35000.0,24000.0,0.0,44850.0,22779.0,5840.0,0.0,575.0,7144.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,22852.0,9496.0,6151.0,0.0,207.0,780.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,238.0,99.0,-661.0,0.0,800.0
base-vehicle-ev-charger-scheduled.xml,6.8,91.76,35000.0,24000.0,0.0,44850.0,22779.0,5840.0,0.0,575.0,7144.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,22852.0,9496.0,6151.0,0.0,207.0,780.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,238.0,99.0,-661.0,0.0,800.0
base-vehicle-ev-charger-undercharged.xml,6.8,91.76,35000.0,24000.0,0.0,44850.0,22779.0,5840.0,0.0,575.0,7144.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,22852.0,9496.0,6151.0,0.0,207.0,780.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,238.0,99.0,-661.0,0.0,800.0
base-vehicle-ev-charger.xml,6.8,91.76,35000.0,24000.0,0.0,44850.0,22779.0,5840.0,0.0,575.0,7144.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,22852.0,9496.0,6151.0,0.0,207.0,780.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,238.0,99.0,-661.0,0.0,800.0
base-vehicle-ev-no-charger.xml,6.8,91.76,35000.0,24000.0,0.0,44850.0,22779.0,5840.0,0.0,575.0,7144.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,22852.0,9496.0,6151.0,0.0,207.0,780.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,238.0,99.0,-661.0,0.0,800.0
base-vehicle-multiple.xml,6.8,91.76,35000.0,24000.0,0.0,44850.0,22779.0,5840.0,0.0,575.0,7144.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,22852.0,9496.0,6151.0,0.0,207.0,780.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,238.0,99.0,-661.0,0.0,800.0
base-zones-spaces-multiple.xml,6.8,91.76,40000.0,24000.0,0.0,30864.0,8792.0,5840.0,0.0,575.0,7144.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,17863.0,3907.0,6151.0,0.0,207.0,780.0,0.0,0.0,0.0,2276.0,622.0,0.0,3920.0,0.0,0.0,715.0,276.0,-661.0,0.0,1100.0
base-zones-spaces.xml,6.8,91.76,35000.0,24000.0,0.0,30924.0,8853.0,5840.0,0.0,575.0,7144.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,18086.0,4130.0,6151.0,0.0,207.0,780.0,0.0,0.0,0.0,2276.0,622.0,0.0,3920.0,0.0,0.0,569.0,130.0,-661.0,0.0,1100.0
base.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
house001.xml,25.88,98.42,90000.0,60000.0,0.0,62065.0,23507.0,7740.0,0.0,1014.0,7822.0,453.0,766.0,9187.0,2236.0,9338.0,0.0,0.0,58679.0,29248.0,10514.0,0.0,781.0,5966.0,299.0,576.0,0.0,3975.0,3539.0,0.0,3780.0,0.0,0.0,7273.0,3625.0,2448.0,0.0,1200.0
house002.xml,25.88,98.42,90000.0,60000.0,0.0,47734.0,14691.0,6070.0,0.0,882.0,5056.0,0.0,0.0,12349.0,3120.0,5565.0,0.0,0.0,36130.0,14839.0,7353.0,0.0,748.0,3325.0,0.0,0.0,0.0,4331.0,2143.0,0.0,3320.0,0.0,71.0,3872.0,1590.0,1482.0,0.0,800.0
house003.xml,25.88,98.42,90000.0,60000.0,0.0,48246.0,15293.0,6644.0,0.0,1081.0,4647.0,610.0,0.0,10917.0,2908.0,6145.0,0.0,0.0,44372.0,18710.0,8909.0,0.0,930.0,3318.0,403.0,0.0,0.0,5169.0,2336.0,0.0,3320.0,0.0,1277.0,4176.0,1761.0,1615.0,0.0,800.0
house004.xml,25.88,98.42,80000.0,60000.0,0.0,76550.0,20002.0,11324.0,0.0,882.0,9455.0,101.0,0.0,18136.0,5929.0,7192.0,3529.0,0.0,54736.0,18128.0,13686.0,0.0,688.0,7232.0,65.0,0.0,0.0,7851.0,1663.0,1873.0,3550.0,0.0,0.0,5152.0,1706.0,1150.0,1296.0,1000.0
house005.xml,25.88,98.42,90000.0,60000.0,0.0,71291.0,25954.0,10216.0,0.0,1340.0,8483.0,0.0,604.0,11096.0,3312.0,10287.0,0.0,0.0,69421.0,32592.0,13669.0,0.0,1034.0,6706.0,0.0,454.0,0.0,5887.0,3831.0,0.0,3550.0,0.0,1697.0,6879.0,3230.0,2650.0,0.0,1000.0
house006.xml,-13.72,81.14,80000.0,30000.0,0.0,48022.0,0.0,8907.0,0.0,799.0,29379.0,0.0,0.0,1810.0,1874.0,4570.0,683.0,0.0,11531.0,0.0,4294.0,0.0,186.0,1761.0,0.0,0.0,0.0,1369.0,120.0,50.0,3320.0,0.0,431.0,1567.0,0.0,184.0,583.0,800.0
house007.xml,-13.72,81.14,90000.0,42000.0,0.0,45693.0,5419.0,9095.0,0.0,633.0,16093.0,0.0,27.0,1940.0,2001.0,10486.0,0.0,0.0,14511.0,1749.0,5764.0,0.0,151.0,1159.0,0.0,0.0,0.0,1461.0,535.0,0.0,3550.0,0.0,141.0,2068.0,249.0,818.0,0.0,1000.0
house008.xml,-13.72,81.14,90000.0,36000.0,0.0,66935.0,11046.0,10314.0,0.0,615.0,27938.0,0.0,992.0,3193.0,3226.0,8281.0,1330.0,0.0,21294.0,2448.0,7200.0,0.0,112.0,2028.0,0.0,153.0,0.0,2356.0,218.0,98.0,3780.0,0.0,2902.0,2626.0,302.0,333.0,791.0,1200.0
house009.xml,-13.72,81.14,90000.0,36000.0,0.0,45110.0,0.0,8913.0,0.0,931.0,18678.0,0.0,95.0,1918.0,2204.0,12372.0,0.0,0.0,14230.0,0.0,6347.0,0.0,212.0,1249.0,0.0,1.0,0.0,1609.0,581.0,0.0,3550.0,0.0,681.0,1889.0,0.0,889.0,0.0,1000.0
house010.xml,-13.72,81.14,90000.0,30000.0,0.0,52086.0,8490.0,10714.0,0.0,615.0,17289.0,359.0,589.0,1358.0,2165.0,9177.0,1330.0,0.0,15890.0,2027.0,5597.0,0.0,112.0,1847.0,37.0,87.0,0.0,1581.0,241.0,98.0,3780.0,0.0,484.0,2705.0,345.0,369.0,791.0,1200.0
house011.xml,24.62,91.58,24000.0,24000.0,34120.0,21073.0,6508.0,2440.0,0.0,1007.0,3251.0,0.0,546.0,0.0,1795.0,5526.0,0.0,0.0,21212.0,7295.0,3821.0,0.0,612.0,1361.0,0.0,199.0,0.0,2832.0,1412.0,0.0,3550.0,0.0,130.0,4317.0,1485.0,1833.0,0.0,1000.0
house012.xml,24.62,91.58,23400.0,23200.0,0.0,14340.0,1270.0,1906.0,0.0,333.0,2909.0,0.0,1766.0,0.0,1513.0,4644.0,0.0,0.0,13028.0,993.0,3093.0,0.0,202.0,1217.0,0.0,645.0,0.0,2387.0,1169.0,0.0,3320.0,0.0,0.0,2508.0,191.0,1517.0,0.0,800.0
house013.xml,24.62,91.58,18000.0,18000.0,17060.0,13363.0,3575.0,2049.0,0.0,363.0,1822.0,0.0,1574.0,0.0,1042.0,2434.0,504.0,0.0,10907.0,1766.0,2200.0,0.0,221.0,679.0,0.0,575.0,0.0,1644.0,439.0,184.0,3090.0,0.0,109.0,1681.0,272.0,569.0,239.0,600.0
house014.xml,24.62,91.58,18000.0,18000.0,17060.0,14616.0,3709.0,2335.0,0.0,320.0,2332.0,0.0,1631.0,0.0,1080.0,2689.0,521.0,0.0,12349.0,1838.0,3377.0,0.0,194.0,869.0,0.0,596.0,0.0,1703.0,490.0,190.0,3090.0,0.0,0.0,1742.0,259.0,636.0,247.0,600.0
house015.xml,24.62,91.58,18000.0,18000.0,17060.0,13363.0,3575.0,2049.0,0.0,363.0,1822.0,0.0,1574.0,0.0,1042.0,2434.0,504.0,0.0,10907.0,1766.0,2200.0,0.0,221.0,679.0,0.0,575.0,0.0,1644.0,439.0,184.0,3090.0,0.0,109.0,1681.0,272.0,569.0,239.0,600.0
house016.xml,19.22,86.72,136000.0,36000.0,36000.0,26484.0,0.0,5399.0,0.0,171.0,10723.0,0.0,0.0,2279.0,2689.0,5224.0,0.0,0.0,19123.0,0.0,7921.0,0.0,90.0,3618.0,0.0,0.0,0.0,2156.0,585.0,0.0,3320.0,0.0,1433.0,1976.0,0.0,1176.0,0.0,800.0
house017.xml,16.16,89.24,60000.0,24000.0,0.0,36803.0,0.0,4833.0,0.0,181.0,15656.0,0.0,424.0,1146.0,3048.0,11516.0,0.0,0.0,17305.0,0.0,4993.0,0.0,85.0,3759.0,0.0,176.0,0.0,2221.0,1559.0,0.0,3550.0,0.0,962.0,3517.0,0.0,2517.0,0.0,1000.0
house018.xml,19.22,86.72,36000.0,36000.0,36000.0,20932.0,7540.0,2514.0,0.0,150.0,3004.0,0.0,1854.0,0.0,2749.0,3122.0,0.0,0.0,13157.0,2973.0,1814.0,0.0,79.0,790.0,0.0,428.0,0.0,2204.0,350.0,0.0,4520.0,0.0,0.0,1942.0,439.0,703.0,0.0,800.0
house019.xml,16.16,89.24,100000.0,60000.0,0.0,50020.0,0.0,9523.0,0.0,1028.0,26812.0,0.0,0.0,1481.0,5769.0,5408.0,0.0,0.0,32883.0,0.0,11183.0,0.0,482.0,11373.0,0.0,0.0,0.0,4204.0,732.0,0.0,4520.0,0.0,389.0,1982.0,0.0,1182.0,0.0,800.0
house020.xml,19.22,86.72,120000.0,60000.0,0.0,44569.0,0.0,10325.0,0.0,395.0,14034.0,598.0,0.0,2185.0,6812.0,10221.0,0.0,0.0,25250.0,0.0,9790.0,0.0,208.0,3871.0,253.0,0.0,0.0,5463.0,1145.0,0.0,4520.0,0.0,0.0,3102.0,0.0,2302.0,0.0,800.0
house021.xml,16.16,89.24,130000.0,60000.0,0.0,52307.0,7809.0,10175.0,0.0,318.0,15950.0,0.0,474.0,1561.0,3431.0,12589.0,0.0,0.0,27591.0,4868.0,9064.0,0.0,149.0,4358.0,0.0,196.0,0.0,2501.0,1704.0,0.0,4750.0,0.0,0.0,4556.0,804.0,2752.0,0.0,1000.0
house022.xml,16.16,89.24,100000.0,36000.0,0.0,53899.0,0.0,10741.0,0.0,737.0,11570.0,2029.0,5611.0,0.0,2115.0,21097.0,0.0,0.0,25282.0,0.0,8352.0,0.0,345.0,4993.0,1190.0,1484.0,0.0,1542.0,2856.0,0.0,4520.0,0.0,0.0,5411.0,0.0,4611.0,0.0,800.0
house023.xml,16.16,89.24,125000.0,42000.0,0.0,45725.0,0.0,5067.0,0.0,362.0,19036.0,0.0,0.0,1359.0,4899.0,15002.0,0.0,0.0,22760.0,0.0,7149.0,0.0,170.0,4369.0,0.0,0.0,0.0,3570.0,2017.0,0.0,4750.0,0.0,735.0,4258.0,0.0,3258.0,0.0,1000.0
house024.xml,16.16,89.24,85000.0,30000.0,0.0,62513.0,14529.0,4381.0,0.0,318.0,17712.0,0.0,4787.0,0.0,4266.0,16520.0,0.0,0.0,23454.0,2662.0,3755.0,0.0,149.0,6956.0,0.0,1266.0,0.0,3109.0,2236.0,0.0,3320.0,0.0,0.0,4976.0,565.0,3611.0,0.0,800.0
house025.xml,24.62,91.58,158000.0,81000.0,33000.0,58164.0,23369.0,4722.0,0.0,1238.0,9584.0,0.0,6697.0,0.0,1863.0,10692.0,0.0,0.0,41288.0,16953.0,7625.0,0.0,752.0,4870.0,0.0,2447.0,0.0,1707.0,2185.0,0.0,4520.0,0.0,230.0,6167.0,2532.0,2835.0,0.0,800.0
house026.xml,24.62,91.58,84000.0,0.0,0.0,22255.0,0.0,3869.0,0.0,128.0,5954.0,0.0,5903.0,0.0,1459.0,4942.0,0.0,0.0,18027.0,0.0,5623.0,0.0,78.0,2615.0,0.0,2229.0,0.0,2302.0,1200.0,0.0,3320.0,0.0,661.0,2356.0,0.0,1556.0,0.0,800.0
house027.xml,24.62,91.58,75000.0,36000.0,0.0,37168.0,7467.0,4494.0,0.0,375.0,6506.0,550.0,305.0,7854.0,1516.0,8102.0,0.0,0.0,21143.0,4684.0,4295.0,0.0,228.0,3194.0,270.0,163.0,0.0,2392.0,2456.0,0.0,3320.0,0.0,142.0,5121.0,1134.0,3187.0,0.0,800.0
house028.xml,24.62,91.58,75000.0,36000.0,0.0,30567.0,8407.0,4365.0,0.0,346.0,5417.0,616.0,217.0,3265.0,1488.0,6447.0,0.0,0.0,23136.0,5646.0,5941.0,0.0,203.0,2838.0,374.0,113.0,0.0,2348.0,1599.0,0.0,3550.0,0.0,524.0,4067.0,993.0,2075.0,0.0,1000.0
house029.xml,17.24,91.22,77000.0,36000.0,0.0,28943.0,3283.0,4924.0,0.0,208.0,8320.0,0.0,1623.0,0.0,2105.0,8480.0,0.0,0.0,18113.0,373.0,5126.0,0.0,131.0,3618.0,0.0,499.0,0.0,2842.0,1688.0,0.0,3320.0,0.0,517.0,3122.0,64.0,2258.0,0.0,800.0
house030.xml,17.24,91.22,87000.0,0.0,0.0,19417.0,0.0,3366.0,0.0,508.0,7617.0,0.0,0.0,2699.0,1036.0,4190.0,0.0,0.0,11114.0,0.0,2821.0,0.0,278.0,2572.0,0.0,0.0,0.0,1399.0,944.0,0.0,3090.0,0.0,10.0,1863.0,0.0,1263.0,0.0,600.0
house031.xml,16.16,89.24,200000.0,96000.0,0.0,82915.0,13667.0,10261.0,0.0,650.0,23685.0,0.0,1039.0,1227.0,7333.0,25050.0,0.0,0.0,42718.0,8312.0,12050.0,0.0,305.0,8876.0,0.0,431.0,0.0,5345.0,3391.0,0.0,4010.0,0.0,0.0,8537.0,1661.0,5476.0,0.0,1400.0
house032.xml,16.16,89.24,75000.0,0.0,0.0,38380.0,0.0,5132.0,0.0,690.0,18909.0,0.0,0.0,1286.0,5647.0,6716.0,0.0,0.0,19653.0,0.0,6421.0,0.0,324.0,4335.0,0.0,0.0,0.0,4115.0,907.0,0.0,3550.0,0.0,0.0,2465.0,0.0,1465.0,0.0,1000.0
house033.xml,16.16,89.24,109000.0,0.0,0.0,32551.0,0.0,5273.0,0.0,362.0,6028.0,0.0,4872.0,0.0,8461.0,7556.0,0.0,0.0,19058.0,0.0,4260.0,0.0,170.0,2603.0,0.0,1289.0,0.0,6166.0,1021.0,0.0,3550.0,0.0,0.0,2648.0,0.0,1648.0,0.0,1000.0
house034.xml,16.16,89.24,210000.0,0.0,0.0,61719.0,0.0,15758.0,0.0,1028.0,15885.0,0.0,5411.0,1069.0,4622.0,17946.0,0.0,0.0,35314.0,0.0,18505.0,0.0,482.0,5096.0,0.0,1881.0,0.0,3369.0,2431.0,0.0,3550.0,0.0,0.0,4926.0,0.0,3926.0,0.0,1000.0
house035.xml,16.16,89.24,80000.0,24000.0,0.0,27582.0,0.0,4397.0,0.0,318.0,7248.0,249.0,1501.0,0.0,4065.0,9804.0,0.0,0.0,15923.0,0.0,5163.0,0.0,149.0,2515.0,88.0,397.0,0.0,2962.0,1327.0,0.0,3320.0,0.0,0.0,2943.0,0.0,2143.0,0.0,800.0
house036.xml,16.16,89.24,60000.0,24000.0,0.0,25860.0,0.0,4435.0,0.0,1019.0,2375.0,3328.0,8515.0,0.0,1320.0,4869.0,0.0,0.0,13036.0,0.0,3897.0,0.0,478.0,465.0,1235.0,2252.0,0.0,962.0,658.0,0.0,3090.0,0.0,0.0,1662.0,0.0,1062.0,0.0,600.0
house037.xml,19.22,86.72,110000.0,0.0,0.0,40365.0,0.0,6057.0,0.0,969.0,7752.0,0.0,1115.0,0.0,13572.0,10899.0,0.0,0.0,26495.0,0.0,7228.0,0.0,510.0,3078.0,0.0,257.0,0.0,10883.0,1218.0,0.0,3320.0,0.0,0.0,3247.0,0.0,2447.0,0.0,800.0
house038.xml,16.16,89.24,71000.0,36000.0,0.0,31238.0,0.0,6993.0,0.0,362.0,9927.0,0.0,1035.0,534.0,1706.0,10680.0,0.0,0.0,18457.0,0.0,8346.0,0.0,170.0,2813.0,0.0,429.0,0.0,1243.0,1446.0,0.0,4010.0,0.0,0.0,3735.0,0.0,2335.0,0.0,1400.0
house039.xml,16.16,89.24,87000.0,0.0,0.0,43277.0,0.0,11110.0,0.0,1456.0,3312.0,0.0,7833.0,0.0,8806.0,10759.0,0.0,0.0,24258.0,0.0,9191.0,0.0,683.0,606.0,0.0,2588.0,0.0,6418.0,1454.0,0.0,3320.0,0.0,0.0,3147.0,0.0,2347.0,0.0,800.0
house040.xml,16.16,89.24,75000.0,0.0,0.0,44420.0,0.0,7249.0,0.0,1028.0,13897.0,5873.0,864.0,946.0,3065.0,11498.0,0.0,0.0,24020.0,0.0,7554.0,0.0,482.0,5199.0,3446.0,229.0,0.0,2234.0,1556.0,0.0,3320.0,0.0,0.0,3313.0,0.0,2513.0,0.0,800.0
house041.xml,-13.72,81.14,75000.0,30000.0,0.0,108607.0,0.0,18666.0,0.0,1624.0,41071.0,0.0,2729.0,7268.0,5077.0,32172.0,0.0,0.0,29015.0,0.0,12100.0,0.0,293.0,4456.0,0.0,394.0,0.0,3708.0,846.0,0.0,3550.0,0.0,3669.0,2295.0,0.0,1295.0,0.0,1000.0
house042.xml,-13.72,81.14,90000.0,24000.0,0.0,96077.0,0.0,17465.0,0.0,1112.0,41439.0,0.0,927.0,2608.0,4248.0,28278.0,0.0,0.0,17830.0,0.0,5082.0,0.0,249.0,4409.0,0.0,13.0,0.0,3102.0,741.0,0.0,3550.0,0.0,685.0,2134.0,0.0,1134.0,0.0,1000.0
house043.xml,-13.72,81.14,90000.0,30000.0,0.0,64268.0,0.0,11581.0,0.0,2533.0,29887.0,0.0,202.0,1896.0,1519.0,16650.0,0.0,0.0,16131.0,0.0,5002.0,0.0,572.0,3710.0,0.0,3.0,0.0,1109.0,436.0,0.0,3320.0,0.0,1979.0,1468.0,0.0,668.0,0.0,800.0
house044.xml,-13.72,81.14,110000.0,36000.0,0.0,82328.0,0.0,8422.0,0.0,1467.0,29623.0,1911.0,5521.0,1706.0,3592.0,30085.0,0.0,0.0,22636.0,0.0,6118.0,0.0,269.0,4725.0,368.0,208.0,0.0,2623.0,787.0,0.0,3320.0,0.0,4218.0,2005.0,0.0,1205.0,0.0,800.0
house045.xml,-13.72,81.14,70000.0,30000.0,0.0,52366.0,0.0,8558.0,455.0,472.0,24118.0,1464.0,31.0,1726.0,1367.0,14175.0,0.0,0.0,14798.0,0.0,7799.0,810.0,110.0,1106.0,193.0,0.0,0.0,999.0,461.0,0.0,3320.0,0.0,0.0,1506.0,0.0,706.0,0.0,800.0
house046.xml,24.62,91.58,18000.0,18000.0,17065.0,17572.0,3781.0,1800.0,0.0,182.0,2847.0,0.0,0.0,0.0,1604.0,7358.0,0.0,0.0,15180.0,3561.0,2178.0,0.0,110.0,1595.0,0.0,0.0,0.0,1823.0,1551.0,0.0,2860.0,0.0,1500.0,3152.0,740.0,2013.0,0.0,400.0
house047.xml,19.22,86.72,20000.0,18000.0,0.0,7238.0,1019.0,1216.0,0.0,0.0,630.0,0.0,0.0,662.0,0.0,3710.0,0.0,0.0,4199.0,0.0,516.0,0.0,0.0,200.0,0.0,0.0,0.0,0.0,623.0,0.0,2860.0,0.0,0.0,1652.0,0.0,1252.0,0.0,400.0
house048.xml,25.88,98.42,63000.0,46500.0,0.0,51602.0,11638.0,4499.0,0.0,694.0,9939.0,828.0,63.0,10750.0,2249.0,7887.0,3053.0,0.0,31804.0,8511.0,4822.0,0.0,589.0,7960.0,547.0,57.0,0.0,1959.0,2188.0,1621.0,3550.0,0.0,0.0,4621.0,987.0,1513.0,1121.0,1000.0
house049.xml,33.26,106.16,39000.0,16000.0,0.0,19031.0,0.0,5635.0,0.0,0.0,5319.0,0.0,0.0,2258.0,1357.0,3370.0,1091.0,0.0,21783.0,0.0,7246.0,0.0,0.0,6460.0,0.0,0.0,0.0,2075.0,1986.0,926.0,3090.0,0.0,0.0,-351.0,0.0,-717.0,-233.0,600.0
house050.xml,28.58,87.08,58000.0,29000.0,0.0,21849.0,7336.0,3277.0,0.0,949.0,3299.0,0.0,2076.0,0.0,1771.0,2150.0,991.0,0.0,20064.0,4963.0,5613.0,0.0,572.0,1304.0,0.0,606.0,0.0,1585.0,324.0,289.0,3320.0,0.0,1488.0,1505.0,372.0,88.0,245.0,800.0
house051.xml,6.8,91.76,36039.0,30000.0,0.0,31728.0,7570.0,7439.0,0.0,575.0,2157.0,0.0,0.0,9545.0,1590.0,2851.0,0.0,0.0,16488.0,4500.0,5787.0,0.0,207.0,534.0,0.0,0.0,0.0,925.0,228.0,0.0,3550.0,0.0,756.0,1042.0,284.0,-242.0,0.0,1000.0
house052.xml,19.22,86.72,345600.0,485600.0,0.0,168007.0,4163.0,44499.0,0.0,722.0,47731.0,11718.0,2327.0,2579.0,0.0,51832.0,2436.0,0.0,75429.0,2669.0,46213.0,0.0,380.0,9348.0,5243.0,1155.0,0.0,0.0,5849.0,562.0,4010.0,0.0,0.0,18975.0,671.0,11753.0,5151.0,1400.0
