HPXML,HVAC Design Temperature: Heating (F),HVAC Design Temperature: Cooling (F),HVAC Capacity: Heating (Btu/h),HVAC Capacity: Cooling (Btu/h),HVAC Capacity: Heat Pump Backup (Btu/h),HVAC Design Load: Heating: Total (Btu/h),HVAC Design Load: Heating: Ducts (Btu/h),HVAC Design Load: Heating: Windows (Btu/h),HVAC Design Load: Heating: Skylights (Btu/h),HVAC Design Load: Heating: Doors (Btu/h),HVAC Design Load: Heating: Walls (Btu/h),HVAC Design Load: Heating: Roofs (Btu/h),HVAC Design Load: Heating: Floors (Btu/h),HVAC Design Load: Heating: Slabs (Btu/h),HVAC Design Load: Heating: Ceilings (Btu/h),HVAC Design Load: Heating: Infiltration (Btu/h),HVAC Design Load: Heating: Ventilation (Btu/h),HVAC Design Load: Heating: Piping (Btu/h),HVAC Design Load: Cooling Sensible: Total (Btu/h),HVAC Design Load: Cooling Sensible: Ducts (Btu/h),HVAC Design Load: Cooling Sensible: Windows (Btu/h),HVAC Design Load: Cooling Sensible: Skylights (Btu/h),HVAC Design Load: Cooling Sensible: Doors (Btu/h),HVAC Design Load: Cooling Sensible: Walls (Btu/h),HVAC Design Load: Cooling Sensible: Roofs (Btu/h),HVAC Design Load: Cooling Sensible: Floors (Btu/h),HVAC Design Load: Cooling Sensible: Slabs (Btu/h),HVAC Design Load: Cooling Sensible: Ceilings (Btu/h),HVAC Design Load: Cooling Sensible: Infiltration (Btu/h),HVAC Design Load: Cooling Sensible: Ventilation (Btu/h),HVAC Design Load: Cooling Sensible: Internal Gains (Btu/h),HVAC Design Load: Cooling Sensible: Blower Heat (Btu/h),HVAC Design Load: Cooling Sensible: AED Excursion (Btu/h),HVAC Design Load: Cooling Latent: Total (Btu/h),HVAC Design Load: Cooling Latent: Ducts (Btu/h),HVAC Design Load: Cooling Latent: Infiltration (Btu/h),HVAC Design Load: Cooling Latent: Ventilation (Btu/h),HVAC Design Load: Cooling Latent: Internal Gains (Btu/h)
base-appliances-coal.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-appliances-dehumidifier-ef-portable.xml,25.88,98.42,25000.0,24000.0,0.0,20332.0,1311.0,5559.0,0.0,401.0,1555.0,0.0,0.0,8256.0,1504.0,1745.0,0.0,0.0,16490.0,506.0,8417.0,0.0,313.0,695.0,0.0,0.0,0.0,2673.0,565.0,0.0,3320.0,0.0,0.0,1228.0,38.0,391.0,0.0,800.0
base-appliances-dehumidifier-ef-whole-home.xml,25.88,98.42,25000.0,24000.0,0.0,20332.0,1311.0,5559.0,0.0,401.0,1555.0,0.0,0.0,8256.0,1504.0,1745.0,0.0,0.0,16490.0,506.0,8417.0,0.0,313.0,695.0,0.0,0.0,0.0,2673.0,565.0,0.0,3320.0,0.0,0.0,1228.0,38.0,391.0,0.0,800.0
base-appliances-dehumidifier-mechvent-latent-degradation-model-0s.xml,32.9,95.0,25000.0,24000.0,0.0,18470.0,1144.0,4675.0,0.0,337.0,1307.0,0.0,0.0,6942.0,1265.0,0.0,2800.0,0.0,16633.0,503.0,7887.0,0.0,282.0,575.0,0.0,0.0,0.0,2557.0,0.0,1509.0,3320.0,0.0,0.0,2903.0,88.0,0.0,2015.0,800.0
base-appliances-dehumidifier-mechvent-latent-degradation-model-45s.xml,32.9,95.0,25000.0,24000.0,0.0,18470.0,1144.0,4675.0,0.0,337.0,1307.0,0.0,0.0,6942.0,1265.0,0.0,2800.0,0.0,16633.0,503.0,7887.0,0.0,282.0,575.0,0.0,0.0,0.0,2557.0,0.0,1509.0,3320.0,0.0,0.0,2903.0,88.0,0.0,2015.0,800.0
base-appliances-dehumidifier-mechvent-latent-degradation-model-ashp.xml,32.9,95.0,24000.0,24000.0,0.0,18213.0,887.0,4675.0,0.0,337.0,1307.0,0.0,0.0,6942.0,1265.0,0.0,2800.0,0.0,16633.0,503.0,7887.0,0.0,282.0,575.0,0.0,0.0,0.0,2557.0,0.0,1509.0,3320.0,0.0,0.0,2903.0,88.0,0.0,2015.0,800.0
base-appliances-dehumidifier-mechvent.xml,32.9,95.0,25000.0,24000.0,0.0,18470.0,1144.0,4675.0,0.0,337.0,1307.0,0.0,0.0,6942.0,1265.0,0.0,2800.0,0.0,16633.0,503.0,7887.0,0.0,282.0,575.0,0.0,0.0,0.0,2557.0,0.0,1509.0,3320.0,0.0,0.0,2903.0,88.0,0.0,2015.0,800.0
base-appliances-dehumidifier-multiple.xml,25.88,98.42,25000.0,24000.0,0.0,20332.0,1311.0,5559.0,0.0,401.0,1555.0,0.0,0.0,8256.0,1504.0,1745.0,0.0,0.0,16490.0,506.0,8417.0,0.0,313.0,695.0,0.0,0.0,0.0,2673.0,565.0,0.0,3320.0,0.0,0.0,1228.0,38.0,391.0,0.0,800.0
base-appliances-dehumidifier.xml,25.88,98.42,25000.0,24000.0,0.0,20332.0,1311.0,5559.0,0.0,401.0,1555.0,0.0,0.0,8256.0,1504.0,1745.0,0.0,0.0,16490.0,506.0,8417.0,0.0,313.0,695.0,0.0,0.0,0.0,2673.0,565.0,0.0,3320.0,0.0,0.0,1228.0,38.0,391.0,0.0,800.0
base-appliances-freezer-temperature-dependent-schedule.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,29288.0,13405.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,4520.0,0.0,0.0,256.0,117.0,-661.0,0.0,800.0
base-appliances-gas.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-appliances-modified.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-appliances-none.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-appliances-oil.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-appliances-propane.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-appliances-refrigerator-temperature-dependent-schedule.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-appliances-wood.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-atticroof-cathedral.xml,6.8,91.76,35000.0,24000.0,0.0,29734.0,0.0,10087.0,0.0,575.0,7192.0,3212.0,0.0,1738.0,0.0,6931.0,0.0,0.0,16859.0,0.0,10999.0,0.0,207.0,553.0,847.0,0.0,0.0,0.0,933.0,0.0,3320.0,0.0,0.0,-192.0,0.0,-992.0,0.0,800.0
base-atticroof-conditioned.xml,6.8,91.76,35000.0,24000.0,0.0,32958.0,1899.0,10982.0,0.0,575.0,7973.0,2464.0,0.0,1738.0,724.0,6604.0,0.0,0.0,20824.0,585.0,12682.0,0.0,207.0,1459.0,650.0,0.0,0.0,764.0,892.0,0.0,3320.0,0.0,264.0,-152.0,-4.0,-948.0,0.0,800.0
base-atticroof-flat.xml,6.8,91.76,35000.0,24000.0,0.0,24602.0,0.0,7963.0,0.0,575.0,6833.0,2873.0,0.0,1738.0,0.0,4620.0,0.0,0.0,13164.0,0.0,7750.0,0.0,207.0,507.0,757.0,0.0,0.0,0.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-atticroof-radiant-barrier-ceiling.xml,25.88,98.42,25000.0,24000.0,0.0,25708.0,1345.0,5559.0,0.0,401.0,1555.0,0.0,0.0,8256.0,6846.0,1745.0,0.0,0.0,26009.0,530.0,8417.0,0.0,313.0,695.0,0.0,0.0,0.0,12169.0,565.0,0.0,3320.0,0.0,0.0,1215.0,25.0,391.0,0.0,800.0
base-atticroof-radiant-barrier.xml,25.88,98.42,25000.0,24000.0,0.0,25708.0,1345.0,5559.0,0.0,401.0,1555.0,0.0,0.0,8256.0,6846.0,1745.0,0.0,0.0,22900.0,525.0,8417.0,0.0,313.0,695.0,0.0,0.0,0.0,9065.0,565.0,0.0,3320.0,0.0,0.0,1219.0,28.0,391.0,0.0,800.0
base-atticroof-unvented-insulated-roof.xml,6.8,91.76,35000.0,24000.0,0.0,35130.0,9571.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,3829.0,4620.0,0.0,0.0,23233.0,4886.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,5941.0,622.0,0.0,3320.0,0.0,0.0,176.0,37.0,-661.0,0.0,800.0
base-atticroof-vented.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,22326.0,8666.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,1253.0,622.0,0.0,3320.0,0.0,0.0,227.0,88.0,-661.0,0.0,800.0
base-battery-scheduled-power-outage.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-battery-scheduled.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-battery.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-bldgtype-mf-unit-adjacent-to-multifamily-buffer-space.xml,6.8,91.76,20000.0,18000.0,0.0,15433.0,8845.0,958.0,0.0,378.0,1972.0,0.0,963.0,0.0,963.0,1354.0,0.0,0.0,8747.0,2714.0,956.0,0.0,142.0,321.0,0.0,403.0,0.0,403.0,183.0,0.0,3320.0,0.0,304.0,878.0,272.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-adjacent-to-multiple-hvac-none.xml,6.8,91.76,0.0,0.0,0.0,7226.0,0.0,2732.0,0.0,296.0,1691.0,0.0,1153.0,0.0,0.0,1354.0,0.0,0.0,8381.0,0.0,2731.0,0.0,142.0,313.0,0.0,820.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-adjacent-to-multiple.xml,6.8,91.76,20000.0,18000.0,0.0,11012.0,3785.0,2732.0,0.0,296.0,1691.0,0.0,1153.0,0.0,0.0,1354.0,0.0,0.0,9412.0,1031.0,2731.0,0.0,142.0,313.0,0.0,820.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,680.0,74.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-adjacent-to-non-freezing-space.xml,6.8,91.76,20000.0,18000.0,0.0,18225.0,10511.0,958.0,0.0,424.0,2091.0,0.0,1444.0,0.0,1444.0,1354.0,0.0,0.0,10938.0,3961.0,956.0,0.0,180.0,421.0,0.0,807.0,0.0,807.0,183.0,0.0,3320.0,0.0,304.0,949.0,344.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-adjacent-to-other-heated-space.xml,6.8,91.76,20000.0,18000.0,0.0,10416.0,5858.0,958.0,0.0,296.0,1757.0,0.0,96.0,0.0,96.0,1354.0,0.0,0.0,8747.0,2714.0,956.0,0.0,142.0,321.0,0.0,403.0,0.0,403.0,183.0,0.0,3320.0,0.0,304.0,878.0,272.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-adjacent-to-other-housing-unit-basement.xml,6.8,91.76,20000.0,18000.0,0.0,10949.0,5738.0,958.0,0.0,287.0,1733.0,0.0,878.0,0.0,0.0,1354.0,0.0,0.0,6889.0,1568.0,956.0,0.0,103.0,221.0,0.0,233.0,0.0,0.0,183.0,0.0,3320.0,0.0,304.0,784.0,178.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-adjacent-to-other-housing-unit.xml,6.8,91.76,20000.0,18000.0,0.0,9882.0,5549.0,958.0,0.0,287.0,1733.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,6633.0,1545.0,956.0,0.0,103.0,221.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,304.0,789.0,184.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-infil-compartmentalization-test.xml,6.8,91.76,20000.0,18000.0,0.0,5627.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1098.0,0.0,0.0,7368.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,149.0,0.0,3320.0,0.0,872.0,642.0,0.0,-158.0,0.0,800.0
base-bldgtype-mf-unit-infil-leakiness-description.xml,6.8,91.76,20000.0,18000.0,0.0,7796.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,3267.0,0.0,0.0,7680.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,461.0,0.0,3320.0,0.0,872.0,310.0,0.0,-490.0,0.0,800.0
base-bldgtype-mf-unit-neighbor-shading.xml,6.8,91.76,20000.0,18000.0,0.0,5884.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7403.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-residents-1.xml,6.8,91.76,20000.0,18000.0,0.0,5884.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7403.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-chiller-baseboard.xml,6.8,91.76,5884.0,9790.0,0.0,5884.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7403.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-chiller-fan-coil-ducted.xml,6.8,91.76,8815.0,11224.0,0.0,8815.0,2931.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,8487.0,1084.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,694.0,89.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-chiller-fan-coil.xml,6.8,91.76,5884.0,9790.0,0.0,5884.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7403.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-chiller-water-loop-heat-pump.xml,6.8,91.76,28546.0,11224.0,0.0,8209.0,2325.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,8487.0,1084.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,694.0,89.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-cooling-tower-water-loop-heat-pump.xml,6.8,91.76,28546.0,11224.0,0.0,8209.0,2325.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,8487.0,1084.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,694.0,89.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-only-baseboard-combi-tankless.xml,6.8,91.76,5884.0,0.0,0.0,5884.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7403.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-only-baseboard.xml,6.8,91.76,5884.0,0.0,0.0,5884.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7403.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-only-fan-coil-ducted.xml,6.8,91.76,8815.0,0.0,0.0,8815.0,2931.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7403.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-only-fan-coil-eae.xml,6.8,91.76,5884.0,0.0,0.0,5884.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7403.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-only-fan-coil-fireplace-elec.xml,6.8,91.76,7043.0,0.0,0.0,7042.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,2513.0,0.0,0.0,7403.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-only-fan-coil.xml,6.8,91.76,5884.0,0.0,0.0,5884.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7403.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-only-water-loop-heat-pump.xml,6.8,91.76,28546.0,0.0,0.0,8209.0,2325.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7403.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-chiller-only-baseboard.xml,6.8,91.76,0.0,9790.0,0.0,5884.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7403.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-chiller-only-fan-coil-ducted.xml,6.8,91.76,0.0,11224.0,0.0,5884.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,8487.0,1084.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,694.0,89.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-chiller-only-fan-coil.xml,6.8,91.76,0.0,9790.0,0.0,5884.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7403.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-chiller-only-water-loop-heat-pump.xml,6.8,91.76,0.0,11224.0,0.0,5884.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,8487.0,1084.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,694.0,89.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-cooling-tower-only-water-loop-heat-pump.xml,6.8,91.76,0.0,11224.0,0.0,5884.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,8487.0,1084.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,694.0,89.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-generator.xml,6.8,91.76,20000.0,18000.0,0.0,5884.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7403.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-ground-loop-ground-to-air-heat-pump.xml,6.8,91.76,12000.0,12000.0,0.0,5884.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7403.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-laundry-room-multiple-water-heaters.xml,6.8,91.76,20000.0,18000.0,0.0,5884.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7403.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-laundry-room.xml,6.8,91.76,20000.0,18000.0,0.0,5884.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7403.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-mechvent-multiple.xml,6.8,91.76,20000.0,18000.0,0.0,8899.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,0.0,4370.0,0.0,8346.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,0.0,1127.0,3320.0,0.0,872.0,-3106.0,0.0,0.0,-3906.0,800.0
base-bldgtype-mf-unit-shared-mechvent-preconditioning.xml,6.8,91.76,20000.0,18000.0,0.0,6409.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1185.0,695.0,0.0,7451.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,109.0,123.0,3320.0,0.0,872.0,32.0,0.0,-116.0,-653.0,800.0
base-bldgtype-mf-unit-shared-mechvent.xml,6.8,91.76,20000.0,18000.0,0.0,8031.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1185.0,2317.0,0.0,7943.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,109.0,614.0,3320.0,0.0,872.0,32.0,0.0,-116.0,-653.0,800.0
base-bldgtype-mf-unit-shared-pv-battery.xml,6.8,91.76,20000.0,18000.0,0.0,5884.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7403.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-pv.xml,6.8,91.76,20000.0,18000.0,0.0,5884.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7403.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-water-heater-heat-pump.xml,6.8,91.76,20000.0,18000.0,0.0,5884.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7403.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-water-heater-recirc-beds-0.xml,6.8,91.76,20000.0,18000.0,0.0,5884.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,6713.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,2630.0,0.0,872.0,5.0,0.0,-195.0,0.0,200.0
base-bldgtype-mf-unit-shared-water-heater-recirc-scheduled.xml,6.8,91.76,20000.0,18000.0,0.0,5884.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7403.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-water-heater-recirc.xml,6.8,91.76,20000.0,18000.0,0.0,5884.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7403.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit-shared-water-heater.xml,6.8,91.76,20000.0,18000.0,0.0,5884.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7403.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-unit.xml,6.8,91.76,20000.0,18000.0,0.0,5884.0,0.0,2732.0,0.0,287.0,1510.0,0.0,0.0,0.0,0.0,1354.0,0.0,0.0,7403.0,0.0,2731.0,0.0,103.0,193.0,0.0,0.0,0.0,0.0,183.0,0.0,3320.0,0.0,872.0,605.0,0.0,-195.0,0.0,800.0
base-bldgtype-mf-whole-building-common-spaces.xml,6.8,91.76,75000.0,36000.0,0.0,184939.0,0.0,12740.0,0.0,1148.0,19546.0,73730.0,0.0,3495.0,0.0,74278.0,0.0,0.0,93826.0,0.0,12400.0,0.0,412.0,3532.0,38802.0,0.0,0.0,0.0,10032.0,0.0,25180.0,0.0,3464.0,-5456.0,0.0,-10656.0,0.0,5200.0
base-bldgtype-mf-whole-building-detailed-electric-panel.xml,6.8,91.76,60000.0,72000.0,0.0,81800.0,0.0,19110.0,0.0,1722.0,10626.0,0.0,2232.0,0.0,3830.0,44282.0,0.0,0.0,54508.0,0.0,18600.0,0.0,618.0,1356.0,0.0,592.0,0.0,2228.0,5992.0,0.0,19920.0,0.0,5196.0,-1564.0,0.0,-6364.0,0.0,4800.0
base-bldgtype-mf-whole-building-fuels.xml,6.8,91.76,60000.0,72000.0,0.0,88754.0,0.0,19110.0,0.0,1722.0,10626.0,0.0,2232.0,0.0,3830.0,51232.0,0.0,0.0,54508.0,0.0,18600.0,0.0,618.0,1356.0,0.0,592.0,0.0,2228.0,5992.0,0.0,19920.0,0.0,5196.0,-1564.0,0.0,-6364.0,0.0,4800.0
base-bldgtype-mf-whole-building-inter-unit-heat-transfer.xml,6.8,91.76,75000.0,36000.0,0.0,81800.0,0.0,19110.0,0.0,1722.0,10626.0,0.0,2232.0,0.0,3830.0,44282.0,0.0,0.0,54508.0,0.0,18600.0,0.0,618.0,1356.0,0.0,592.0,0.0,2228.0,5992.0,0.0,19920.0,0.0,5196.0,-1564.0,0.0,-6364.0,0.0,4800.0
base-bldgtype-mf-whole-building-pv-battery.xml,6.8,91.76,60000.0,72000.0,0.0,81800.0,0.0,19110.0,0.0,1722.0,10626.0,0.0,2232.0,0.0,3830.0,44282.0,0.0,0.0,54508.0,0.0,18600.0,0.0,618.0,1356.0,0.0,592.0,0.0,2228.0,5992.0,0.0,19920.0,0.0,5196.0,-1564.0,0.0,-6364.0,0.0,4800.0
base-bldgtype-mf-whole-building-vehicle-ev-charger.xml,6.8,91.76,60000.0,72000.0,0.0,81800.0,0.0,19110.0,0.0,1722.0,10626.0,0.0,2232.0,0.0,3830.0,44282.0,0.0,0.0,54508.0,0.0,18600.0,0.0,618.0,1356.0,0.0,592.0,0.0,2228.0,5992.0,0.0,19920.0,0.0,5196.0,-1564.0,0.0,-6364.0,0.0,4800.0
base-bldgtype-mf-whole-building.xml,6.8,91.76,60000.0,72000.0,0.0,81800.0,0.0,19110.0,0.0,1722.0,10626.0,0.0,2232.0,0.0,3830.0,44282.0,0.0,0.0,54508.0,0.0,18600.0,0.0,618.0,1356.0,0.0,592.0,0.0,2228.0,5992.0,0.0,19920.0,0.0,5196.0,-1564.0,0.0,-6364.0,0.0,4800.0
base-bldgtype-sfa-unit-2stories.xml,6.8,91.76,50000.0,36000.0,0.0,37662.0,18108.0,5459.0,0.0,575.0,5653.0,0.0,0.0,1286.0,1436.0,5144.0,0.0,0.0,27802.0,14340.0,5459.0,0.0,207.0,513.0,0.0,0.0,0.0,1517.0,699.0,0.0,3320.0,0.0,1747.0,118.0,61.0,-743.0,0.0,800.0
base-bldgtype-sfa-unit-atticroof-cathedral.xml,6.8,91.76,50000.0,36000.0,0.0,32069.0,0.0,3404.0,0.0,575.0,4472.0,17187.0,0.0,1286.0,0.0,5144.0,0.0,0.0,19124.0,0.0,3759.0,0.0,207.0,362.0,9045.0,0.0,0.0,0.0,699.0,0.0,3320.0,0.0,1731.0,57.0,0.0,-743.0,0.0,800.0
base-bldgtype-sfa-unit-infil-compartmentalization-test.xml,6.8,91.76,25000.0,24000.0,0.0,24115.0,11479.0,2732.0,0.0,575.0,4087.0,0.0,0.0,1286.0,1436.0,2520.0,0.0,0.0,17850.0,8548.0,2731.0,0.0,207.0,313.0,0.0,0.0,0.0,1517.0,342.0,0.0,3320.0,0.0,872.0,838.0,401.0,-363.0,0.0,800.0
base-bldgtype-sfa-unit.xml,6.8,91.76,25000.0,24000.0,0.0,24116.0,11479.0,2732.0,0.0,575.0,4087.0,0.0,0.0,1286.0,1436.0,2521.0,0.0,0.0,17850.0,8548.0,2731.0,0.0,207.0,313.0,0.0,0.0,0.0,1517.0,342.0,0.0,3320.0,0.0,872.0,838.0,401.0,-363.0,0.0,800.0
base-detailed-electric-panel-no-calculation-types.xml,6.8,91.76,50000.0,18000.0,0.0,25216.0,8387.0,7963.0,0.0,575.0,4246.0,0.0,0.0,963.0,980.0,2101.0,0.0,0.0,19083.0,6192.0,7750.0,0.0,207.0,296.0,0.0,0.0,0.0,1035.0,283.0,0.0,3320.0,0.0,0.0,739.0,240.0,-301.0,0.0,800.0
base-detailed-electric-panel.xml,6.8,91.76,50000.0,18000.0,0.0,25216.0,8387.0,7963.0,0.0,575.0,4246.0,0.0,0.0,963.0,980.0,2101.0,0.0,0.0,19083.0,6192.0,7750.0,0.0,207.0,296.0,0.0,0.0,0.0,1035.0,283.0,0.0,3320.0,0.0,0.0,739.0,240.0,-301.0,0.0,800.0
base-dhw-combi-tankless-outside.xml,6.8,91.76,35000.0,0.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-combi-tankless.xml,6.8,91.76,35000.0,0.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-desuperheater-2-speed.xml,6.8,91.76,0.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-desuperheater-ghp-experimental.xml,6.8,91.76,36000.0,36000.0,0.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-desuperheater-ghp.xml,6.8,91.76,36000.0,36000.0,0.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-desuperheater-hpwh.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-desuperheater-tankless.xml,6.8,91.76,0.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-desuperheater-var-speed.xml,6.8,91.76,0.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-desuperheater.xml,6.8,91.76,0.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-dwhr.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-indirect-detailed-setpoints.xml,6.8,91.76,35000.0,0.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-indirect-dse.xml,6.8,91.76,35000.0,0.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-indirect-outside.xml,6.8,91.76,35000.0,0.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-indirect-standbyloss.xml,6.8,91.76,35000.0,0.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-indirect-with-solar-fraction.xml,6.8,91.76,35000.0,0.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-indirect.xml,6.8,91.76,35000.0,0.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-jacket-electric.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-jacket-gas.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-jacket-hpwh.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-jacket-indirect.xml,6.8,91.76,35000.0,0.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-low-flow-fixtures.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-multiple.xml,6.8,91.76,35000.0,0.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-dhw-none.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-recirc-demand-scheduled.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-recirc-demand.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-recirc-manual.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-recirc-nocontrol.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-recirc-temperature.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-recirc-timer.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-setpoint-temperature.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-solar-direct-evacuated-tube.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-solar-direct-flat-plate.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-solar-direct-ics.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-solar-fraction.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-solar-indirect-flat-plate.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-solar-thermosyphon-flat-plate.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tank-coal.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tank-detailed-setpoints.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tank-elec-ef.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tank-gas-ef.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tank-gas-fhr.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tank-gas-outside.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tank-gas.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tank-heat-pump-capacities.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tank-heat-pump-confined-space.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tank-heat-pump-detailed-schedules.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tank-heat-pump-ducting.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tank-heat-pump-ef.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tank-heat-pump-operating-mode-heat-pump-only.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tank-heat-pump-outside.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tank-heat-pump-with-solar-fraction.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tank-heat-pump-with-solar.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tank-heat-pump.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tank-model-type-stratified-detailed-occupancy-stochastic.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tank-model-type-stratified.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tank-oil.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tank-wood.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tankless-detailed-setpoints.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tankless-electric-ef.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tankless-electric-outside.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tankless-electric.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tankless-gas-ef.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tankless-gas-with-solar-fraction.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tankless-gas-with-solar.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tankless-gas.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-dhw-tankless-propane.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-enclosure-2stories-garage.xml,6.8,91.76,50000.0,36000.0,0.0,61070.0,23549.0,15926.0,0.0,575.0,9738.0,0.0,696.0,1211.0,2176.0,7199.0,0.0,0.0,40896.0,17299.0,15501.0,0.0,207.0,1086.0,0.0,213.0,0.0,2298.0,972.0,0.0,3320.0,0.0,0.0,-404.0,-171.0,-1033.0,0.0,800.0
base-enclosure-2stories.xml,6.8,91.76,50000.0,36000.0,0.0,67811.0,28747.0,15926.0,0.0,575.0,9699.0,0.0,0.0,1738.0,2155.0,8971.0,0.0,0.0,44797.0,21358.0,15501.0,0.0,207.0,924.0,0.0,0.0,0.0,2276.0,1212.0,0.0,3320.0,0.0,0.0,-931.0,-444.0,-1287.0,0.0,800.0
base-enclosure-beds-1.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27841.0,13618.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,2860.0,0.0,0.0,-511.0,-250.0,-661.0,0.0,400.0
base-enclosure-beds-2.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27913.0,13460.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3090.0,0.0,0.0,-118.0,-57.0,-661.0,0.0,600.0
base-enclosure-beds-4.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,28083.0,13170.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3550.0,0.0,0.0,638.0,299.0,-661.0,0.0,1000.0
base-enclosure-beds-5.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,28180.0,13037.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3780.0,0.0,0.0,1003.0,464.0,-661.0,0.0,1200.0
base-enclosure-ceilingtypes.xml,6.8,91.76,35000.0,24000.0,0.0,54283.0,18389.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,14165.0,4620.0,0.0,0.0,41372.0,14002.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,14963.0,622.0,0.0,3320.0,0.0,0.0,210.0,71.0,-661.0,0.0,800.0
base-enclosure-floortypes.xml,6.8,91.76,35000.0,24000.0,0.0,40579.0,11185.0,7963.0,0.0,575.0,2227.0,0.0,14165.0,0.0,2155.0,2310.0,0.0,0.0,23521.0,7857.0,7750.0,0.0,207.0,284.0,0.0,1515.0,0.0,2276.0,311.0,0.0,3320.0,0.0,0.0,705.0,235.0,-331.0,0.0,800.0
base-enclosure-garage.xml,6.8,91.76,35000.0,24000.0,0.0,44850.0,22779.0,5840.0,0.0,575.0,7144.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,22852.0,9496.0,6151.0,0.0,207.0,780.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,238.0,99.0,-661.0,0.0,800.0
base-enclosure-infil-ach-house-pressure.xml,6.8,91.76,35000.0,24000.0,0.0,41541.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4618.0,0.0,0.0,27993.0,13310.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,266.0,126.0,-661.0,0.0,800.0
base-enclosure-infil-cfm-house-pressure.xml,6.8,91.76,35000.0,24000.0,0.0,41551.0,17661.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4627.0,0.0,0.0,27995.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,623.0,0.0,3320.0,0.0,0.0,263.0,125.0,-662.0,0.0,800.0
base-enclosure-infil-cfm50.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-enclosure-infil-ela.xml,6.8,91.76,35000.0,24000.0,0.0,46862.0,18007.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,9591.0,0.0,0.0,29301.0,13949.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,1292.0,0.0,3320.0,0.0,0.0,-1092.0,-520.0,-1372.0,0.0,800.0
base-enclosure-infil-flue.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-enclosure-infil-leakiness-description.xml,6.8,91.76,35000.0,24000.0,0.0,42754.0,17743.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,5748.0,0.0,0.0,28296.0,13458.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,778.0,0.0,3320.0,0.0,0.0,-50.0,-24.0,-826.0,0.0,800.0
base-enclosure-infil-natural-ach.xml,6.8,91.76,35000.0,24000.0,0.0,46610.0,17992.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,9354.0,0.0,0.0,29239.0,13919.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,1260.0,0.0,3320.0,0.0,0.0,-1027.0,-489.0,-1338.0,0.0,800.0
base-enclosure-infil-natural-cfm.xml,6.8,91.76,35000.0,24000.0,0.0,46610.0,17992.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,9354.0,0.0,0.0,29239.0,13919.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,1260.0,0.0,3320.0,0.0,0.0,-1027.0,-489.0,-1338.0,0.0,800.0
base-enclosure-infil-sla.xml,6.8,91.76,35000.0,24000.0,0.0,46980.0,18015.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,9702.0,0.0,0.0,29330.0,13963.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,1307.0,0.0,3320.0,0.0,0.0,-1122.0,-534.0,-1388.0,0.0,800.0
base-enclosure-orientations.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-enclosure-overhangs.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-enclosure-rooftypes.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-enclosure-skylights-cathedral.xml,6.8,91.76,35000.0,24000.0,0.0,33168.0,0.0,10087.0,1457.0,575.0,7192.0,3148.0,0.0,1738.0,0.0,8971.0,0.0,0.0,20929.0,0.0,10999.0,3808.0,207.0,553.0,830.0,0.0,0.0,0.0,1212.0,0.0,3320.0,0.0,0.0,-487.0,0.0,-1287.0,0.0,800.0
base-enclosure-skylights-physical-properties.xml,6.8,91.76,35000.0,24000.0,0.0,45250.0,17907.0,7963.0,3508.0,575.0,6833.0,0.0,0.0,1738.0,2107.0,4620.0,0.0,0.0,33278.0,13645.0,7750.0,5001.0,207.0,507.0,0.0,0.0,0.0,2225.0,622.0,0.0,3320.0,0.0,0.0,236.0,97.0,-661.0,0.0,800.0
base-enclosure-skylights-shading.xml,6.8,91.76,35000.0,24000.0,0.0,44000.0,17832.0,7963.0,2332.0,575.0,6833.0,0.0,0.0,1738.0,2107.0,4620.0,0.0,0.0,29821.0,13438.0,7750.0,1751.0,207.0,507.0,0.0,0.0,0.0,2225.0,622.0,0.0,3320.0,0.0,0.0,253.0,114.0,-661.0,0.0,800.0
base-enclosure-skylights-storms.xml,6.8,91.76,35000.0,24000.0,0.0,43606.0,17800.0,7963.0,1970.0,575.0,6833.0,0.0,0.0,1738.0,2107.0,4620.0,0.0,0.0,32709.0,13613.0,7750.0,4463.0,207.0,507.0,0.0,0.0,0.0,2225.0,622.0,0.0,3320.0,0.0,0.0,238.0,99.0,-661.0,0.0,800.0
base-enclosure-skylights.xml,6.8,91.76,35000.0,24000.0,0.0,44000.0,17832.0,7963.0,2332.0,575.0,6833.0,0.0,0.0,1738.0,2107.0,4620.0,0.0,0.0,32481.0,13601.0,7750.0,4248.0,207.0,507.0,0.0,0.0,0.0,2225.0,622.0,0.0,3320.0,0.0,0.0,239.0,100.0,-661.0,0.0,800.0
base-enclosure-split-level.xml,6.8,91.76,35000.0,24000.0,0.0,29266.0,1840.0,7963.0,0.0,575.0,2227.0,0.0,0.0,11827.0,2155.0,2680.0,0.0,0.0,14271.0,71.0,7750.0,0.0,207.0,284.0,0.0,0.0,0.0,2276.0,362.0,0.0,3320.0,0.0,0.0,418.0,2.0,-384.0,0.0,800.0
base-enclosure-thermal-mass.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-enclosure-walltypes.xml,6.8,91.76,35000.0,24000.0,0.0,44020.0,17830.0,973.0,0.0,575.0,16130.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,22411.0,12792.0,955.0,0.0,207.0,2239.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,324.0,185.0,-661.0,0.0,800.0
base-enclosure-windows-exterior-shading-solar-film.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,24585.0,13021.0,4632.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,295.0,156.0,-661.0,0.0,800.0
base-enclosure-windows-exterior-shading-solar-screens.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,24585.0,13021.0,4632.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,295.0,156.0,-661.0,0.0,800.0
base-enclosure-windows-insect-screens-exterior.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,26866.0,13222.0,6712.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,274.0,135.0,-661.0,0.0,800.0
base-enclosure-windows-insect-screens-interior.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27431.0,13267.0,7231.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,269.0,130.0,-661.0,0.0,800.0
base-enclosure-windows-interior-shading-blinds.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27810.0,13296.0,7581.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,266.0,127.0,-661.0,0.0,800.0
base-enclosure-windows-interior-shading-coefficients.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-enclosure-windows-natural-ventilation-availability.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-enclosure-windows-none.xml,6.8,91.76,35000.0,24000.0,0.0,33917.0,16994.0,0.0,0.0,575.0,7835.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,19457.0,12397.0,0.0,0.0,207.0,635.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,383.0,244.0,-661.0,0.0,800.0
base-enclosure-windows-physical-properties.xml,6.8,91.76,35000.0,24000.0,0.0,47768.0,18059.0,13788.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,29970.0,13448.0,9537.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,53.0,252.0,113.0,-661.0,0.0,800.0
