HPXML,HVAC Design Temperature: Heating (F),HVAC Design Temperature: Cooling (F),HVAC Capacity: Heating (Btu/h),HVAC Capacity: Cooling (Btu/h),HVAC Capacity: Heat Pump Backup (Btu/h),HVAC Design Load: Heating: Total (Btu/h),HVAC Design Load: Heating: Ducts (Btu/h),HVAC Design Load: Heating: Windows (Btu/h),HVAC Design Load: Heating: Skylights (Btu/h),HVAC Design Load: Heating: Doors (Btu/h),HVAC Design Load: Heating: Walls (Btu/h),HVAC Design Load: Heating: Roofs (Btu/h),HVAC Design Load: Heating: Floors (Btu/h),HVAC Design Load: Heating: Slabs (Btu/h),HVAC Design Load: Heating: Ceilings (Btu/h),HVAC Design Load: Heating: Infiltration (Btu/h),HVAC Design Load: Heating: Ventilation (Btu/h),HVAC Design Load: Heating: Piping (Btu/h),HVAC Design Load: Cooling Sensible: Total (Btu/h),HVAC Design Load: Cooling Sensible: Ducts (Btu/h),HVAC Design Load: Cooling Sensible: Windows (Btu/h),HVAC Design Load: Cooling Sensible: Skylights (Btu/h),HVAC Design Load: Cooling Sensible: Doors (Btu/h),HVAC Design Load: Cooling Sensible: Walls (Btu/h),HVAC Design Load: Cooling Sensible: Roofs (Btu/h),HVAC Design Load: Cooling Sensible: Floors (Btu/h),HVAC Design Load: Cooling Sensible: Slabs (Btu/h),HVAC Design Load: Cooling Sensible: Ceilings (Btu/h),HVAC Design Load: Cooling Sensible: Infiltration (Btu/h),HVAC Design Load: Cooling Sensible: Ventilation (Btu/h),HVAC Design Load: Cooling Sensible: Internal Gains (Btu/h),HVAC Design Load: Cooling Sensible: Blower Heat (Btu/h),HVAC Design Load: Cooling Sensible: AED Excursion (Btu/h),HVAC Design Load: Cooling Latent: Total (Btu/h),HVAC Design Load: Cooling Latent: Ducts (Btu/h),HVAC Design Load: Cooling Latent: Infiltration (Btu/h),HVAC Design Load: Cooling Latent: Ventilation (Btu/h),HVAC Design Load: Cooling Latent: Internal Gains (Btu/h)
base-enclosure-windows-shading-factors.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,22172.0,12764.0,2476.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,327.0,189.0,-661.0,0.0,800.0
base-enclosure-windows-shading-seasons.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-enclosure-windows-shading-types-detailed.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,25715.0,13126.0,4548.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,1109.0,284.0,145.0,-661.0,0.0,800.0
base-enclosure-windows-storms.xml,6.8,91.76,35000.0,24000.0,0.0,40327.0,17567.0,6840.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27329.0,13259.0,7137.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,270.0,131.0,-661.0,0.0,800.0
base-ev-charger.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-foundation-ambient.xml,6.8,91.76,35000.0,24000.0,0.0,30441.0,10813.0,7963.0,0.0,575.0,2227.0,0.0,4398.0,0.0,2155.0,2310.0,0.0,0.0,22423.0,7804.0,7750.0,0.0,207.0,284.0,0.0,470.0,0.0,2276.0,311.0,0.0,3320.0,0.0,0.0,720.0,251.0,-331.0,0.0,800.0
base-foundation-basement-garage.xml,6.8,91.76,35000.0,24000.0,0.0,37412.0,13967.0,7963.0,0.0,627.0,7633.0,0.0,592.0,1223.0,2155.0,3251.0,0.0,0.0,25241.0,10301.0,7750.0,0.0,223.0,751.0,0.0,181.0,0.0,2276.0,438.0,0.0,3320.0,0.0,0.0,566.0,231.0,-465.0,0.0,800.0
base-foundation-belly-wing-no-skirt.xml,6.8,91.76,35000.0,24000.0,0.0,24791.0,5186.0,7078.0,0.0,575.0,3090.0,0.0,4398.0,0.0,2155.0,2310.0,0.0,0.0,14331.0,1491.0,5083.0,0.0,207.0,394.0,0.0,470.0,0.0,2276.0,311.0,0.0,3320.0,0.0,778.0,524.0,55.0,-331.0,0.0,800.0
base-foundation-belly-wing-skirt.xml,6.8,91.76,35000.0,24000.0,0.0,24791.0,5186.0,7078.0,0.0,575.0,3090.0,0.0,4398.0,0.0,2155.0,2310.0,0.0,0.0,14331.0,1491.0,5083.0,0.0,207.0,394.0,0.0,470.0,0.0,2276.0,311.0,0.0,3320.0,0.0,778.0,524.0,55.0,-331.0,0.0,800.0
base-foundation-complex.xml,6.8,91.76,35000.0,30000.0,0.0,53676.0,18364.0,7963.0,0.0,575.0,17932.0,0.0,0.0,2066.0,2155.0,4620.0,0.0,0.0,29683.0,13429.0,7750.0,0.0,207.0,2079.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,254.0,115.0,-661.0,0.0,800.0
base-foundation-conditioned-basement-slab-insulation-full.xml,6.8,91.76,35000.0,24000.0,0.0,40979.0,17617.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1217.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-foundation-conditioned-basement-slab-insulation.xml,6.8,91.76,35000.0,24000.0,0.0,40979.0,17617.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1217.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-foundation-conditioned-basement-wall-insulation.xml,6.8,91.76,35000.0,24000.0,0.0,41057.0,17620.0,7963.0,0.0,575.0,6386.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,28247.0,13329.0,7750.0,0.0,207.0,742.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,263.0,124.0,-661.0,0.0,800.0
base-foundation-conditioned-crawlspace.xml,6.8,91.76,35000.0,24000.0,0.0,21811.0,0.0,7963.0,0.0,575.0,5292.0,0.0,0.0,2362.0,2155.0,3465.0,0.0,0.0,14527.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,467.0,0.0,3320.0,0.0,0.0,304.0,0.0,-496.0,0.0,800.0
base-foundation-multiple.xml,6.8,91.76,35000.0,24000.0,0.0,24816.0,6099.0,7963.0,0.0,575.0,2227.0,0.0,3487.0,0.0,2155.0,2310.0,0.0,0.0,15893.0,820.0,7750.0,0.0,207.0,284.0,0.0,925.0,0.0,2276.0,311.0,0.0,3320.0,0.0,0.0,495.0,26.0,-331.0,0.0,800.0
base-foundation-slab-exterior-horizontal-insulation.xml,6.8,91.76,35000.0,24000.0,0.0,22217.0,1726.0,7963.0,0.0,575.0,2227.0,0.0,0.0,5261.0,2155.0,2310.0,0.0,0.0,14238.0,89.0,7750.0,0.0,207.0,284.0,0.0,0.0,0.0,2276.0,311.0,0.0,3320.0,0.0,0.0,472.0,3.0,-331.0,0.0,800.0
base-foundation-slab.xml,6.8,91.76,35000.0,24000.0,0.0,28850.0,1794.0,7963.0,0.0,575.0,2227.0,0.0,0.0,11827.0,2155.0,2310.0,0.0,0.0,14238.0,89.0,7750.0,0.0,207.0,284.0,0.0,0.0,0.0,2276.0,311.0,0.0,3320.0,0.0,0.0,472.0,3.0,-331.0,0.0,800.0
base-foundation-unconditioned-basement-above-grade.xml,6.8,91.76,35000.0,24000.0,0.0,24739.0,6103.0,7963.0,0.0,575.0,2227.0,0.0,3406.0,0.0,2155.0,2310.0,0.0,0.0,15875.0,823.0,7750.0,0.0,207.0,284.0,0.0,903.0,0.0,2276.0,311.0,0.0,3320.0,0.0,0.0,495.0,26.0,-331.0,0.0,800.0
base-foundation-unconditioned-basement-assembly-r.xml,6.8,91.76,35000.0,24000.0,0.0,22626.0,6008.0,7963.0,0.0,575.0,2227.0,0.0,1389.0,0.0,2155.0,2310.0,0.0,0.0,15342.0,825.0,7750.0,0.0,207.0,284.0,0.0,368.0,0.0,2276.0,311.0,0.0,3320.0,0.0,0.0,496.0,27.0,-331.0,0.0,800.0
base-foundation-unconditioned-basement-wall-insulation.xml,6.8,91.76,35000.0,24000.0,0.0,27116.0,6106.0,7963.0,0.0,575.0,2227.0,0.0,5780.0,0.0,2155.0,2310.0,0.0,0.0,16536.0,855.0,7750.0,0.0,207.0,284.0,0.0,1533.0,0.0,2276.0,311.0,0.0,3320.0,0.0,0.0,495.0,26.0,-331.0,0.0,800.0
base-foundation-unconditioned-basement.xml,6.8,91.76,35000.0,24000.0,0.0,24777.0,6103.0,7963.0,0.0,575.0,2227.0,0.0,3444.0,0.0,2155.0,2310.0,0.0,0.0,15885.0,823.0,7750.0,0.0,207.0,284.0,0.0,913.0,0.0,2276.0,311.0,0.0,3320.0,0.0,0.0,495.0,26.0,-331.0,0.0,800.0
base-foundation-unvented-crawlspace.xml,6.8,91.76,35000.0,24000.0,0.0,23774.0,7229.0,7963.0,0.0,575.0,2227.0,0.0,1315.0,0.0,2155.0,2310.0,0.0,0.0,16923.0,2426.0,7750.0,0.0,207.0,284.0,0.0,349.0,0.0,2276.0,311.0,0.0,3320.0,0.0,0.0,548.0,79.0,-331.0,0.0,800.0
base-foundation-vented-crawlspace-above-grade.xml,6.8,91.76,35000.0,24000.0,0.0,26652.0,9275.0,7963.0,0.0,575.0,2227.0,0.0,2147.0,0.0,2155.0,2310.0,0.0,0.0,17760.0,3042.0,7750.0,0.0,207.0,284.0,0.0,569.0,0.0,2276.0,311.0,0.0,3320.0,0.0,0.0,567.0,97.0,-331.0,0.0,800.0
base-foundation-vented-crawlspace-above-grade2.xml,6.8,91.76,35000.0,24000.0,0.0,27176.0,9732.0,7963.0,0.0,575.0,2227.0,0.0,2214.0,0.0,2155.0,2310.0,0.0,0.0,17931.0,3195.0,7750.0,0.0,207.0,284.0,0.0,587.0,0.0,2276.0,311.0,0.0,3320.0,0.0,0.0,571.0,102.0,-331.0,0.0,800.0
base-foundation-vented-crawlspace.xml,6.8,91.76,35000.0,24000.0,0.0,26655.0,9272.0,7963.0,0.0,575.0,2227.0,0.0,2154.0,0.0,2155.0,2310.0,0.0,0.0,17762.0,3042.0,7750.0,0.0,207.0,284.0,0.0,571.0,0.0,2276.0,311.0,0.0,3320.0,0.0,0.0,567.0,97.0,-331.0,0.0,800.0
base-foundation-walkout-basement.xml,6.8,91.76,35000.0,24000.0,0.0,44448.0,17860.0,8406.0,0.0,575.0,7128.0,0.0,0.0,2345.0,2155.0,5981.0,0.0,0.0,28844.0,13519.0,7950.0,0.0,207.0,764.0,0.0,0.0,0.0,2276.0,808.0,0.0,3320.0,0.0,0.0,-110.0,-51.0,-858.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed-autosize-factor.xml,6.8,91.76,36000.0,36000.0,35434.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed-cooling-only.xml,6.8,91.76,0.0,36000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed-detailed-electric-panel.xml,6.8,91.76,36000.0,36000.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed-detailed-performance.xml,6.8,91.76,36000.0,36000.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed-heating-capacity-17f.xml,6.8,91.76,36000.0,36000.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed-heating-only.xml,6.8,91.76,36000.0,0.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed-hvac-seasons.xml,6.8,91.76,36000.0,36000.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed-lockout-temperatures.xml,6.8,91.76,36000.0,36000.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed-power-outage.xml,6.8,91.76,36000.0,36000.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed-research-features.xml,-13.72,81.14,36000.0,36000.0,34121.0,52124.0,19009.0,10549.0,0.0,761.0,9052.0,0.0,0.0,2302.0,2854.0,7597.0,0.0,0.0,24838.0,12335.0,6542.0,0.0,156.0,189.0,0.0,0.0,0.0,2084.0,212.0,0.0,3320.0,0.0,0.0,2235.0,1110.0,325.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed-seer-hspf.xml,6.8,91.76,36000.0,36000.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed.xml,6.8,91.76,36000.0,36000.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-2-speed-detailed-performance.xml,6.8,91.76,36000.0,36000.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-2-speed-research-features.xml,-13.72,81.14,36000.0,36000.0,34121.0,52124.0,19009.0,10549.0,0.0,761.0,9052.0,0.0,0.0,2302.0,2854.0,7597.0,0.0,0.0,24838.0,12335.0,6542.0,0.0,156.0,189.0,0.0,0.0,0.0,2084.0,212.0,0.0,3320.0,0.0,0.0,2235.0,1110.0,325.0,0.0,800.0
base-hvac-air-to-air-heat-pump-2-speed.xml,6.8,91.76,36000.0,36000.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-autosize-maxload.xml,6.8,91.76,67347.0,67347.0,0.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-backup-boiler-hvac-seasons.xml,6.8,91.76,24000.0,24000.0,60000.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-backup-boiler-switchover-temperature.xml,6.8,91.76,24000.0,24000.0,60000.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-backup-boiler.xml,6.8,91.76,24000.0,24000.0,60000.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-backup-furnace-autosize-factor.xml,6.8,91.76,36000.0,36000.0,36030.0,38350.0,14467.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27107.0,12425.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,257.0,118.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-backup-furnace.xml,6.8,91.76,24000.0,24000.0,60000.0,38350.0,14467.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27107.0,12425.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,257.0,118.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-detailed-performance-autosize.xml,6.8,91.76,39371.0,39371.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-detailed-performance-normalized-capacities.xml,6.8,91.76,36000.0,36000.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-detailed-performance.xml,6.8,91.76,35800.0,36000.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-pan-heater-continuous-mode.xml,6.8,91.76,36000.0,36000.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-pan-heater-defrost-mode.xml,6.8,91.76,36000.0,36000.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-pan-heater-heat-pump-mode.xml,6.8,91.76,36000.0,36000.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-pan-heater-none.xml,6.8,91.76,36000.0,36000.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-research-features-10-mins.xml,6.8,91.76,36000.0,36000.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-research-features-two-systems.xml,6.8,91.76,72000.0,72000.0,68242.0,40037.0,16153.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,28573.0,13890.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,270.0,131.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-research-features.xml,6.8,91.76,36000.0,36000.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed.xml,6.8,91.76,36000.0,36000.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-autosize-sizing-controls.xml,0.0,100.0,39686.0,42466.0,0.0,39686.0,17070.0,7560.0,0.0,545.0,6487.0,0.0,0.0,1650.0,2045.0,4328.0,0.0,0.0,32919.0,14336.0,8159.0,0.0,318.0,1482.0,0.0,0.0,0.0,2693.0,780.0,0.0,5150.0,0.0,0.0,3407.0,1484.0,724.0,0.0,1200.0
base-hvac-autosize.xml,6.8,91.76,41543.0,34547.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-boiler-coal-only.xml,6.8,91.76,35000.0,0.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-boiler-elec-only.xml,6.8,91.76,35000.0,0.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-boiler-gas-central-ac-1-speed.xml,6.8,91.76,35000.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-boiler-gas-only-pilot.xml,6.8,91.76,35000.0,0.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-boiler-gas-only.xml,6.8,91.76,35000.0,0.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-boiler-oil-only.xml,6.8,91.76,35000.0,0.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-boiler-propane-only.xml,6.8,91.76,35000.0,0.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-boiler-wood-only.xml,6.8,91.76,35000.0,0.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-central-ac-only-1-speed-autosize-factor.xml,6.8,91.76,0.0,36000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-central-ac-only-1-speed-detailed-performance.xml,6.8,91.76,0.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-central-ac-only-1-speed-seer.xml,6.8,91.76,0.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-central-ac-only-1-speed.xml,6.8,91.76,0.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-central-ac-only-2-speed-detailed-performance.xml,6.8,91.76,0.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-central-ac-only-2-speed.xml,6.8,91.76,0.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-central-ac-only-var-speed-detailed-performance-autosize.xml,6.8,91.76,0.0,38231.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-central-ac-only-var-speed-detailed-performance.xml,6.8,91.76,0.0,36000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-central-ac-only-var-speed-research-features.xml,6.8,91.76,0.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-central-ac-only-var-speed.xml,6.8,91.76,0.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-central-ac-plus-air-to-air-heat-pump-heating.xml,6.8,91.76,36000.0,24000.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-dse.xml,6.8,91.76,35000.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-dual-fuel-air-to-air-heat-pump-1-speed-lockout-temperatures.xml,6.8,91.76,36000.0,36000.0,60000.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-dual-fuel-air-to-air-heat-pump-1-speed.xml,6.8,91.76,36000.0,36000.0,60000.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-dual-fuel-air-to-air-heat-pump-2-speed.xml,6.8,91.76,36000.0,36000.0,60000.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-dual-fuel-air-to-air-heat-pump-var-speed-dse.xml,6.8,91.76,36000.0,36000.0,60000.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-dual-fuel-air-to-air-heat-pump-var-speed.xml,6.8,91.76,36000.0,36000.0,60000.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-dual-fuel-mini-split-heat-pump-ducted.xml,6.8,91.76,36000.0,36000.0,60000.0,26485.0,2601.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,16938.0,2255.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,160.0,21.0,-661.0,0.0,800.0
base-hvac-ducts-area-multipliers.xml,6.8,91.76,35000.0,24000.0,0.0,37073.0,13189.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,25115.0,10432.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,238.0,99.0,-661.0,0.0,800.0
base-hvac-ducts-areas.xml,6.8,91.76,35000.0,24000.0,0.0,32395.0,8511.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,20808.0,6125.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,197.0,58.0,-661.0,0.0,800.0
base-hvac-ducts-buried.xml,6.8,91.76,35000.0,24000.0,0.0,32341.0,8457.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,20761.0,6078.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,196.0,58.0,-661.0,0.0,800.0
base-hvac-ducts-defaults.xml,6.8,91.76,41261.0,24000.0,0.0,29066.0,4024.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,5779.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-ducts-effective-rvalue.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-ducts-leakage-cfm50.xml,6.8,91.76,35000.0,24000.0,0.0,40828.0,16944.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27495.0,12812.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,260.0,121.0,-661.0,0.0,800.0
base-hvac-ducts-leakage-percent.xml,6.8,91.76,35000.0,24000.0,0.0,42745.0,18861.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,29381.0,14699.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,278.0,139.0,-661.0,0.0,800.0
base-hvac-ducts-shape-rectangular.xml,6.8,91.76,35000.0,24000.0,0.0,40231.0,16347.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27043.0,12361.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,256.0,117.0,-661.0,0.0,800.0
base-hvac-ducts-shape-round.xml,6.8,91.76,35000.0,24000.0,0.0,42053.0,18169.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,28405.0,13722.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,269.0,130.0,-661.0,0.0,800.0
base-hvac-elec-resistance-only.xml,6.8,91.76,35000.0,0.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-evap-cooler-furnace-gas.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-evap-cooler-only-ducted.xml,6.8,91.76,0.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,22874.0,8191.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,216.0,78.0,-661.0,0.0,800.0
base-hvac-evap-cooler-only.xml,6.8,91.76,0.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-fan-motor-type.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-fireplace-wood-only.xml,6.8,91.76,35000.0,0.0,0.0,25042.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,5779.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-floor-furnace-propane-only.xml,6.8,91.76,35000.0,0.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-coal-only.xml,6.8,91.76,35000.0,0.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-elec-central-ac-1-speed.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-furnace-elec-only.xml,6.8,91.76,35000.0,0.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-gas-central-ac-2-speed.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-furnace-gas-central-ac-var-speed-research-features.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-furnace-gas-central-ac-var-speed.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-furnace-gas-only-autosize-factor.xml,6.8,91.76,45000.0,0.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-gas-only-detailed-setpoints.xml,6.8,91.76,35000.0,0.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-gas-only-pilot.xml,6.8,91.76,35000.0,0.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-gas-only.xml,6.8,91.76,35000.0,0.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-gas-plus-air-to-air-heat-pump-cooling.xml,6.8,91.76,35000.0,36000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-furnace-gas-room-ac.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-oil-only.xml,6.8,91.76,35000.0,0.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-propane-only.xml,6.8,91.76,35000.0,0.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-wood-only.xml,6.8,91.76,35000.0,0.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-furnace-x3-dse.xml,6.8,91.76,35000.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-ground-to-air-heat-pump-1-speed-experimental.xml,6.8,91.76,36000.0,36000.0,0.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-ground-to-air-heat-pump-1-speed.xml,6.8,91.76,36000.0,36000.0,0.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-ground-to-air-heat-pump-2-speed-experimental.xml,6.8,91.76,36000.0,36000.0,0.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-ground-to-air-heat-pump-2-speed.xml,6.8,91.76,36000.0,36000.0,0.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-ground-to-air-heat-pump-backup-integrated.xml,6.8,91.76,36000.0,36000.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-ground-to-air-heat-pump-backup-stove.xml,6.8,91.76,36000.0,36000.0,60000.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-ground-to-air-heat-pump-cooling-only.xml,6.8,91.76,0.0,36000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-ground-to-air-heat-pump-detailed-geothermal-loop.xml,6.8,91.76,36000.0,36000.0,0.0,36462.0,15330.0,7963.0,0.0,575.0,5370.0,0.0,0.0,450.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-ground-to-air-heat-pump-heating-only.xml,6.8,91.76,36000.0,0.0,0.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-ground-to-air-heat-pump-var-speed-experimental.xml,6.8,91.76,36000.0,36000.0,0.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-ground-to-air-heat-pump-var-speed.xml,6.8,91.76,36000.0,36000.0,0.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-install-quality-air-to-air-heat-pump-1-speed.xml,6.8,91.76,36000.0,36000.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-install-quality-air-to-air-heat-pump-2-speed.xml,6.8,91.76,36000.0,36000.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-install-quality-air-to-air-heat-pump-var-speed-detailed-performance.xml,6.8,91.76,35800.0,36000.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-install-quality-air-to-air-heat-pump-var-speed.xml,6.8,91.76,36000.0,36000.0,34121.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-install-quality-furnace-gas-central-ac-1-speed.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-install-quality-furnace-gas-central-ac-2-speed.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-install-quality-furnace-gas-central-ac-var-speed.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-install-quality-furnace-gas-only.xml,6.8,91.76,35000.0,0.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-install-quality-ground-to-air-heat-pump-1-speed.xml,6.8,91.76,36000.0,36000.0,0.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-install-quality-ground-to-air-heat-pump-2-speed-experimental.xml,6.8,91.76,36000.0,36000.0,0.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-install-quality-ground-to-air-heat-pump-var-speed-experimental.xml,6.8,91.76,36000.0,36000.0,0.0,39371.0,15487.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-install-quality-mini-split-air-conditioner-only-ducted.xml,6.8,91.76,0.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,16938.0,2255.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,160.0,21.0,-661.0,0.0,800.0
base-hvac-install-quality-mini-split-heat-pump-ducted.xml,6.8,91.76,36000.0,36000.0,34121.0,26485.0,2601.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,16938.0,2255.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,160.0,21.0,-661.0,0.0,800.0
base-hvac-mini-split-air-conditioner-only-ducted.xml,6.8,91.76,0.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,16938.0,2255.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,160.0,21.0,-661.0,0.0,800.0
base-hvac-mini-split-air-conditioner-only-ductless-detailed-performance-autosize.xml,6.8,91.76,0.0,15156.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-air-conditioner-only-ductless-detailed-performance.xml,6.8,91.76,0.0,36000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-air-conditioner-only-ductless.xml,6.8,91.76,0.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ducted-cooling-only.xml,6.8,91.76,0.0,36000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,16938.0,2255.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,160.0,21.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ducted-heating-only-research-features.xml,6.8,91.76,36000.0,0.0,34121.0,26485.0,2601.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ducted-heating-only.xml,6.8,91.76,36000.0,0.0,34121.0,26485.0,2601.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ducted-research-features.xml,6.8,91.76,36000.0,36000.0,34121.0,26485.0,2601.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,16938.0,2255.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,160.0,21.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ducted.xml,6.8,91.76,36000.0,36000.0,34121.0,26485.0,2601.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,16938.0,2255.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,160.0,21.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-autosize-factor.xml,6.8,91.76,36000.0,36000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-backup-baseboard.xml,6.8,91.76,18000.0,18000.0,60000.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-backup-furnace-ducts-defaults.xml,6.8,91.76,18000.0,18000.0,60000.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-backup-furnace.xml,6.8,91.76,18000.0,18000.0,60000.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-backup-integrated-defrost-with-backup-heat-active.xml,6.8,91.76,36000.0,36000.0,34121.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-backup-integrated.xml,6.8,91.76,36000.0,36000.0,34121.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-backup-stove.xml,6.8,91.76,18000.0,18000.0,60000.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-detailed-performance-autosize.xml,6.8,91.76,23884.0,23884.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-detailed-performance.xml,6.8,91.76,38000.0,36000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-heating-capacity-17f.xml,6.8,91.76,36000.0,36000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless.xml,6.8,91.76,36000.0,36000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-multiple.xml,6.8,91.76,59200.0,36799.0,10236.0,44808.0,20924.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,25325.0,10642.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,240.0,101.0,-661.0,0.0,800.0
base-hvac-none.xml,63.32,89.06,0.0,0.0,0.0,2829.0,0.0,842.0,0.0,61.0,235.0,0.0,0.0,1250.0,228.0,214.0,0.0,0.0,13723.0,0.0,6843.0,0.0,264.0,506.0,0.0,0.0,0.0,2491.0,299.0,0.0,3320.0,0.0,0.0,1249.0,0.0,449.0,0.0,800.0
base-hvac-ptac-cfis.xml,6.8,91.76,0.0,24000.0,0.0,25019.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,3824.0,1931.0,0.0,14825.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,253.0,512.0,3320.0,0.0,0.0,-12.0,0.0,-269.0,-544.0,800.0
base-hvac-ptac-with-heating-electricity.xml,6.8,91.76,40000.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-ptac-with-heating-natural-gas.xml,6.8,91.76,40000.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-ptac.xml,6.8,91.76,0.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-pthp-cfis.xml,6.8,91.76,36000.0,36000.0,34121.0,25019.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,3824.0,1931.0,0.0,14825.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,253.0,512.0,3320.0,0.0,0.0,-12.0,0.0,-269.0,-544.0,800.0
base-hvac-pthp-heating-capacity-17f.xml,6.8,91.76,36000.0,36000.0,34121.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-pthp.xml,6.8,91.76,36000.0,36000.0,34121.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-room-ac-only-detailed-setpoints.xml,6.8,91.76,0.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-room-ac-only-eer.xml,6.8,91.76,0.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-room-ac-only-partial-conditioning.xml,6.8,91.76,0.0,9000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-room-ac-only-research-features.xml,6.8,91.76,0.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-room-ac-only.xml,6.8,91.76,0.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-room-ac-with-heating.xml,6.8,91.76,40000.0,24000.0,0.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-room-ac-with-reverse-cycle.xml,6.8,91.76,36000.0,36000.0,34121.0,23884.0,0.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,14683.0,0.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,139.0,0.0,-661.0,0.0,800.0
base-hvac-seasons-and-inverted-setpoints.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-seasons.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
base-hvac-setpoints-daily-schedules.xml,6.8,91.76,35000.0,24000.0,0.0,41543.0,17659.0,7963.0,0.0,575.0,6833.0,0.0,0.0,1738.0,2155.0,4620.0,0.0,0.0,27993.0,13311.0,7750.0,0.0,207.0,507.0,0.0,0.0,0.0,2276.0,622.0,0.0,3320.0,0.0,0.0,265.0,126.0,-661.0,0.0,800.0
